SAT,TotalPower,CoolingPower,FanPower,Reheat,Zone1ActualFlow,Zone2ActualFlow
45,29678,23455,1038.7,5184,685.87,400
45.1,29574,23392,1040.7,5140.8,688.42,400
45.2,29470,23330,1042.7,5097.6,690.99,400
45.3,29366,23267,1044.8,5054.4,693.58,400
45.4,29262,23204,1046.8,5011.2,696.18,400
45.5,29158,23141,1048.9,4968,698.81,400
45.6,29054,23078,1051,4924.8,701.46,400
45.7,28949,23014,1053.1,4881.6,704.13,400
45.8,28845,22951,1055.3,4838.4,706.81,400
45.9,28740,22887,1057.4,4795.2,709.52,400
46,28635,22823,1059.6,4752,712.25,400
46.1,28530,22759,1061.8,4708.8,715,400
46.2,28425,22695,1064.1,4665.6,717.77,400
46.3,28320,22631,1066.4,4622.4,720.56,400
46.4,28214,22566,1068.7,4579.2,723.38,400
46.5,28109,22502,1071,4536,726.22,400
46.6,28003,22437,1073.3,4492.8,729.08,400
46.7,27897,22372,1075.7,4449.6,731.96,400
46.8,27791,22307,1078.1,4406.4,734.86,400
46.9,27685,22242,1080.6,4363.2,737.79,400
47,27579,22176,1083,4320,740.74,400
47.1,27473,22110,1085.5,4276.8,743.72,400
47.2,27366,22044,1088,4233.6,746.71,400
47.3,27259,21978,1090.6,4190.4,749.74,400
47.4,27153,21912,1093.2,4147.2,752.79,400
47.5,27046,21846,1095.8,4104,755.86,400
47.6,26938,21779,1098.5,4060.8,758.96,400
47.7,26831,21712,1101.1,4017.6,762.08,400
47.8,26724,21645,1103.9,3974.4,765.23,400
47.9,26616,21578,1106.6,3931.2,768.4,400
48,26508,21511,1109.4,3888,771.6,400
48.1,26400,21443,1112.2,3844.8,774.83,400
48.2,26292,21375,1115.1,3801.6,778.09,400
48.3,26184,21307,1117.9,3758.4,781.37,400
48.4,26075,21239,1120.9,3715.2,784.68,400
48.5,25966,21171,1123.8,3672,788.02,400
48.6,25858,21102,1126.8,3628.8,791.39,400
48.7,25749,21033,1129.9,3585.6,794.79,400
48.8,25639,20964,1133,3542.4,798.21,400
48.9,25530,20895,1136.1,3499.2,801.67,400
49,25420,20825,1139.2,3456,805.15,400
49.1,25311,20755,1142.4,3412.8,808.67,400
49.2,25201,20685,1145.7,3369.6,812.22,400
49.3,25090,20615,1149,3326.4,815.79,400
49.4,24980,20545,1152.3,3283.2,819.4,400
49.5,24869,20474,1155.7,3240,823.05,400
49.6,24759,20403,1159.1,3196.8,826.72,400
49.7,24648,20332,1162.6,3153.6,830.43,400
49.8,24537,20260,1166.1,3110.4,834.17,400
49.9,24425,20188,1169.7,3067.2,837.94,400
50,24314,20116,1173.3,3024,841.75,400
50.1,24202,20044,1176.9,2980.8,845.59,400
50.2,24090,19972,1180.6,2937.6,849.47,400
50.3,23978,19899,1184.4,2894.4,853.39,400
50.4,23865,19826,1188.2,2851.2,857.34,400
50.5,23752,19752,1192.1,2808,861.33,400
50.6,23640,19679,1196,2764.8,865.35,400
50.7,23526,19605,1200,2721.6,869.41,400
50.8,23413,19531,1204.1,2678.4,873.52,400
50.9,23299,19456,1208.1,2635.2,877.65,400
51,23186,19381,1212.3,2592,881.83,400
51.1,23072,19306,1216.5,2548.8,886.05,400
51.2,22957,19231,1220.8,2505.6,890.31,400
51.3,22843,19155,1225.1,2462.4,894.61,400
51.4,22728,19079,1229.5,2419.2,898.96,400
51.5,22613,19003,1234,2376,903.34,400
51.6,22497,18926,1238.6,2332.8,907.77,400
51.7,22382,18849,1243.2,2289.6,912.24,400
51.8,22266,18772,1247.8,2246.4,916.76,400
51.9,22150,18694,1252.6,2203.2,921.32,400
52,22033,18616,1257.4,2160,925.93,400
52.1,21917,18538,1262.3,2116.8,930.58,400
52.2,21800,18459,1267.3,2073.6,935.28,400
52.3,21683,18380,1272.3,2030.4,940.03,400
52.4,21565,18300,1277.4,1987.2,944.82,400
52.5,21447,18221,1282.6,1944,949.67,400
52.6,21329,18140,1287.9,1900.8,954.56,400
52.7,21211,18060,1293.3,1857.6,959.51,400
52.8,21092,17979,1298.8,1814.4,964.51,400
52.9,20973,17897,1304.3,1771.2,969.56,400
53,20854,17816,1309.9,1728,974.66,400
53.1,20734,17733,1315.7,1684.8,979.82,400
53.2,20614,17651,1321.5,1641.6,985.03,400
53.3,20494,17568,1327.4,1598.4,990.3,400
53.4,20373,17484,1333.4,1555.2,995.62,400
53.5,20252,17400,1339.5,1512,1001,400
53.6,20131,17316,1345.7,1468.8,1006.4,400
53.7,20009,17231,1352.1,1425.6,1011.9,400
53.8,19887,17146,1358.5,1382.4,1017.5,400
53.9,19765,17060,1365,1339.2,1023.1,400
54,19642,16974,1371.7,1296,1028.8,400
54.1,19519,16888,1378.4,1252.8,1034.6,400
54.2,19395,16800,1385.3,1209.6,1040.4,400
54.3,19272,16713,1392.3,1166.4,1046.2,400
54.4,19147,16625,1399.5,1123.2,1052.2,400
54.5,19023,16536,1406.7,1080,1058.2,400
54.6,18898,16447,1414.1,1036.8,1064.3,400
54.7,18772,16357,1421.6,993.6,1070.4,400
54.8,18647,16267,1429.2,950.4,1076.7,400
54.9,18520,16176,1437,907.2,1083,400
55,18394,16085,1445,864,1089.3,400
55.1,18267,15993,1453,820.8,1095.8,400
55.2,18139,15900,1461.3,777.6,1102.3,400
55.3,18011,15807,1469.6,734.4,1108.9,400
55.4,17883,15713,1478.2,691.2,1115.6,400
55.5,17754,15619,1486.9,648,1122.3,400
55.6,17625,15524,1495.7,604.8,1129.2,400
55.7,17495,15429,1504.8,561.6,1136.1,400
55.8,17365,15332,1514,518.4,1143.1,400
55.9,17234,15236,1523.3,475.2,1150.2,400
56,17103,15138,1532.9,432,1157.4,400
56.1,16971,15040,1542.7,388.8,1164.7,400
56.2,16839,14941,1552.6,345.6,1172.1,400
56.3,16706,14841,1562.8,302.4,1179.5,400
56.4,16573,14741,1573.1,259.2,1187.1,400
56.5,16439,14640,1583.7,216,1194.7,400
56.6,16305,14538,1594.4,172.8,1202.5,400
56.7,16170,14435,1605.4,129.6,1210.4,400
56.8,16035,14332,1616.7,86.4,1218.3,400
56.9,15899,14228,1628.1,43.2,1226.4,400
57,15762,14123,1639.8,0,1234.6,400
57.1,15695,14040,1655.6,0,1242.9,402.68
57.2,15628,13956,1671.8,0,1251.3,405.41
57.3,15559,13870,1688.4,0,1259.8,408.16
57.4,15490,13784,1705.4,0,1268.4,410.96
57.5,15419,13697,1722.8,0,1277.1,413.79
57.6,15348,13608,1740.7,0,1286,416.67
57.7,15277,13518,1758.9,0,1295,419.58
57.8,15204,13426,1777.7,0,1304.1,422.54
57.9,15131,13334,1796.8,0,1313.4,425.53
58,15057,13240,1816.5,0,1322.8,428.57
58.1,14981,13145,1836.7,0,1332.3,431.65
58.2,14905,13048,1857.4,0,1341.9,434.78
58.3,14829,12950,1878.6,0,1351.7,437.96
58.4,14751,12851,1900.3,0,1361.7,441.18
58.5,14672,12750,1922.7,0,1371.7,444.44
58.6,14593,12647,1945.6,0,1382,447.76
58.7,14512,12543,1969.1,0,1392.4,451.13
58.8,14431,12438,1993.3,0,1402.9,454.55
58.9,14348,12330,2018.1,0,1413.6,458.02
59,14265,12222,2043.6,0,1424.5,461.54
59.1,14181,12111,2069.7,0,1435.5,465.12
59.2,14095,11999,2096.6,0,1446.8,468.75
59.3,14009,11885,2124.2,0,1458.2,472.44
59.4,13922,11769,2152.6,0,1469.7,476.19
59.5,13833,11651,2181.9,0,1481.5,480
59.6,13743,11532,2211.9,0,1493.4,483.87
59.7,13653,11410,2242.8,0,1505.6,487.8
59.8,13561,11287,2274.6,0,1517.9,491.8
59.9,13468,11161,2307.3,0,1530.5,495.87
60,13374,11033,2341,0,1543.2,500
60.1,13279,10904,2375.6,0,1556.2,504.2
60.2,13183,10772,2411.3,0,1569.4,508.47
60.3,13085,10637,2448.1,0,1582.8,512.82
60.4,12987,10501,2486,0,1596.4,517.24
60.5,12887,10362,2525.1,0,1610.3,521.74
60.6,12786,10220,2565.3,0,1624.4,526.32
60.7,12683,10076,2606.8,0,1638.8,530.97
60.8,12580,9930,2649.7,0,1653.4,535.71
60.9,12475,9780.9,2693.8,0,1668.3,540.54
61,12369,9629.1,2739.4,0,1683.5,545.45
61.1,12261,9474.5,2786.5,0,1698.9,550.46
61.2,12152,9317,2835.1,0,1714.7,555.56
61.3,12042,9156.6,2885.3,0,1730.7,560.75
61.4,11930,8993.2,2937.2,0,1747,566.04
61.5,11818,8826.7,2990.8,0,1763.7,571.43
61.6,11703,8656.9,3046.3,0,1780.6,576.92
61.7,11587,8483.9,3103.6,0,1797.9,582.52
61.8,11470,8307.5,3162.9,0,1815.5,588.24
61.9,11352,8127.5,3224.3,0,1833.5,594.06
62,11232,7944,3287.9,0,1851.9,600
62.1,11110,7756.8,3353.7,0,1870.6,606.06
62.2,10988,7565.7,3421.9,0,1889.6,612.24
62.3,10863,7370.7,3492.5,0,1909.1,618.56
62.4,10737,7171.7,3565.8,0,1929,625
62.5,10610,6968.4,3641.8,0,1949.3,631.58
62.6,10481,6760.9,3720.6,0,1970.1,638.3
62.7,10351,6548.8,3802.5,0,1991.2,645.16
62.8,10220,6332.2,3887.4,0,2012.9,652.17
62.9,10086,6110.8,3975.7,0,2035,659.34
63,9951.8,5884.4,4067.4,0,2057.6,666.67
63.1,9815.8,5653,4162.8,0,2080.7,674.16
63.2,9678.3,5416.4,4261.9,0,2104.4,681.82
63.3,9539.4,5174.3,4365.1,0,2128.6,689.66
63.4,9399.1,4926.5,4472.6,0,2153.3,697.67
63.5,9257.4,4672.9,4584.5,0,2178.6,705.88
63.6,9114.4,4413.3,4701.1,0,2204.6,714.29
63.7,8970.2,4147.5,4822.7,0,2231.1,722.89
63.8,8824.6,3875.1,4949.5,0,2258.4,731.71
63.9,8677.9,3596,5081.8,0,2286.2,740.74
64,8530,3310,5220,0,2314.8,750
64.1,8381.1,3016.7,5364.4,0,2344.1,759.49
64.2,8231.2,2715.9,5515.3,0,2374.2,769.23
64.3,8080.4,2407.3,5673.1,0,2405,779.22
64.4,7928.8,2090.5,5838.3,0,2436.6,789.47
64.5,7776.6,1765.3,6011.2,0,2469.1,800
64.6,7623.8,1431.4,6192.5,0,2502.5,810.81
64.7,7470.7,1088.2,6382.5,0,2536.8,821.92
64.8,7317.3,735.56,6581.8,0,2572,833.33
64.9,7164,372.96,6791,0,2608.2,845.07
65,7010.9,0,7010.9,0,2645.5,857.14
