SAT_F,TotalPower_BTU_h,CoolingPower_BTU_h,FanPower_BTU_h,Reheat_BTU_h,Zone1ActualFlow_CFM,Zone2ActualFlow_CFM,TotalCost,CoolingCost,FanCost,ReheatCost
45,47269,41046,1038.7,5184,685.87,400,0.72883,0.62595,0.024963,0.077916
45.05,47237,41035,1039.7,5162.4,687.14,400,0.72837,0.62579,0.024987,0.077591
45.1,47206,41025,1040.7,5140.8,688.42,400,0.7279,0.62563,0.025011,0.077266
45.15,47175,41014,1041.7,5119.2,689.7,400,0.72744,0.62547,0.025035,0.076942
45.2,47144,41004,1042.7,5097.6,690.99,400,0.72698,0.62531,0.025059,0.076617
45.25,47113,40993,1043.7,5076,692.28,400,0.72652,0.62515,0.025083,0.076292
45.3,47082,40983,1044.8,5054.4,693.58,400,0.72606,0.62499,0.025108,0.075968
45.35,47051,40973,1045.8,5032.8,694.88,400,0.72561,0.62483,0.025132,0.075643
45.4,47020,40962,1046.8,5011.2,696.18,400,0.72515,0.62467,0.025157,0.075318
45.45,46989,40952,1047.9,4989.6,697.5,400,0.72469,0.62452,0.025182,0.074994
45.5,46959,40942,1048.9,4968,698.81,400,0.72424,0.62436,0.025207,0.074669
45.55,46928,40932,1049.9,4946.4,700.13,400,0.72378,0.62421,0.025232,0.074344
45.6,46897,40921,1051,4924.8,701.46,400,0.72333,0.62405,0.025257,0.07402
45.65,46867,40911,1052,4903.2,702.79,400,0.72288,0.6239,0.025283,0.073695
45.7,46836,40901,1053.1,4881.6,704.13,400,0.72242,0.62374,0.025308,0.07337
45.75,46805,40891,1054.2,4860,705.47,400,0.72197,0.62359,0.025334,0.073046
45.8,46775,40881,1055.3,4838.4,706.81,400,0.72152,0.62344,0.02536,0.072721
45.85,46744,40871,1056.3,4816.8,708.17,400,0.72107,0.62329,0.025386,0.072397
45.9,46714,40861,1057.4,4795.2,709.52,400,0.72062,0.62314,0.025412,0.072072
45.95,46684,40852,1058.5,4773.6,710.88,400,0.72017,0.62299,0.025438,0.071747
46,46653,40842,1059.6,4752,712.25,400,0.71973,0.62284,0.025465,0.071423
46.05,46623,40832,1060.7,4730.4,713.62,400,0.71928,0.62269,0.025491,0.071098
46.1,46593,40822,1061.8,4708.8,715,400,0.71883,0.62254,0.025518,0.070773
46.15,46563,40813,1063,4687.2,716.38,400,0.71839,0.62239,0.025545,0.070449
46.2,46533,40803,1064.1,4665.6,717.77,400,0.71794,0.62225,0.025572,0.070124
46.25,46503,40794,1065.2,4644,719.17,400,0.7175,0.6221,0.025599,0.069799
46.3,46473,40784,1066.4,4622.4,720.56,400,0.71706,0.62196,0.025627,0.069475
46.35,46443,40775,1067.5,4600.8,721.97,400,0.71662,0.62181,0.025654,0.06915
46.4,46413,40765,1068.7,4579.2,723.38,400,0.71618,0.62167,0.025682,0.068825
46.45,46383,40756,1069.8,4557.6,724.8,400,0.71574,0.62153,0.02571,0.068501
46.5,46353,40747,1071,4536,726.22,400,0.7153,0.62138,0.025738,0.068176
46.55,46324,40737,1072.2,4514.4,727.64,400,0.71486,0.62124,0.025766,0.067851
46.6,46294,40728,1073.3,4492.8,729.08,400,0.71442,0.6211,0.025794,0.067527
46.65,46265,40719,1074.5,4471.2,730.51,400,0.71399,0.62096,0.025823,0.067202
46.7,46235,40710,1075.7,4449.6,731.96,400,0.71355,0.62082,0.025851,0.066877
46.75,46206,40701,1076.9,4428,733.41,400,0.71312,0.62068,0.02588,0.066553
46.8,46176,40692,1078.1,4406.4,734.86,400,0.71268,0.62055,0.025909,0.066228
46.85,46147,40683,1079.3,4384.8,736.32,400,0.71225,0.62041,0.025938,0.065904
46.9,46117,40674,1080.6,4363.2,737.79,400,0.71182,0.62027,0.025968,0.065579
46.95,46088,40665,1081.8,4341.6,739.26,400,0.71139,0.62014,0.025997,0.065254
47,46059,40656,1083,4320,740.74,400,0.71096,0.62,0.026027,0.06493
47.05,46030,40647,1084.3,4298.4,742.23,400,0.71053,0.61987,0.026057,0.064605
47.1,46001,40639,1085.5,4276.8,743.72,400,0.7101,0.61974,0.026087,0.06428
47.15,45972,40630,1086.8,4255.2,745.21,400,0.70968,0.6196,0.026117,0.063956
47.2,45943,40621,1088,4233.6,746.71,400,0.70925,0.61947,0.026148,0.063631
47.25,45914,40613,1089.3,4212,748.22,400,0.70883,0.61934,0.026178,0.063306
47.3,45885,40604,1090.6,4190.4,749.74,400,0.7084,0.61921,0.026209,0.062982
47.35,45856,40596,1091.9,4168.8,751.26,400,0.70798,0.61908,0.02624,0.062657
47.4,45828,40587,1093.2,4147.2,752.79,400,0.70756,0.61896,0.026271,0.062332
47.45,45799,40579,1094.5,4125.6,754.32,400,0.70714,0.61883,0.026303,0.062008
47.5,45770,40571,1095.8,4104,755.86,400,0.70672,0.6187,0.026334,0.061683
47.55,45742,40562,1097.1,4082.4,757.4,400,0.7063,0.61858,0.026366,0.061358
47.6,45713,40554,1098.5,4060.8,758.96,400,0.70588,0.61845,0.026398,0.061034
47.65,45685,40546,1099.8,4039.2,760.51,400,0.70547,0.61833,0.02643,0.060709
47.7,45657,40538,1101.1,4017.6,762.08,400,0.70505,0.6182,0.026462,0.060385
47.75,45628,40530,1102.5,3996,763.65,400,0.70464,0.61808,0.026495,0.06006
47.8,45600,40522,1103.9,3974.4,765.23,400,0.70422,0.61796,0.026528,0.059735
47.85,45572,40514,1105.2,3952.8,766.81,400,0.70381,0.61784,0.026561,0.059411
47.9,45544,40506,1106.6,3931.2,768.4,400,0.7034,0.61772,0.026594,0.059086
47.95,45516,40498,1108,3909.6,770,400,0.70299,0.6176,0.026627,0.058761
48,45488,40491,1109.4,3888,771.6,400,0.70258,0.61748,0.026661,0.058437
48.05,45460,40483,1110.8,3866.4,773.22,400,0.70217,0.61737,0.026694,0.058112
48.1,45432,40475,1112.2,3844.8,774.83,400,0.70176,0.61725,0.026728,0.057787
48.15,45405,40468,1113.6,3823.2,776.46,400,0.70136,0.61713,0.026763,0.057463
48.2,45377,40460,1115.1,3801.6,778.09,400,0.70095,0.61702,0.026797,0.057138
48.25,45349,40453,1116.5,3780,779.73,400,0.70055,0.61691,0.026832,0.056813
48.3,45322,40445,1117.9,3758.4,781.37,400,0.70015,0.61679,0.026866,0.056489
48.35,45294,40438,1119.4,3736.8,783.02,400,0.69975,0.61668,0.026901,0.056164
48.4,45267,40431,1120.9,3715.2,784.68,400,0.69935,0.61657,0.026937,0.055839
48.45,45240,40424,1122.4,3693.6,786.35,400,0.69895,0.61646,0.026972,0.055515
48.5,45212,40417,1123.8,3672,788.02,400,0.69855,0.61635,0.027008,0.05519
48.55,45185,40409,1125.3,3650.4,789.7,400,0.69815,0.61624,0.027044,0.054866
48.6,45158,40402,1126.8,3628.8,791.39,400,0.69776,0.61614,0.02708,0.054541
48.65,45131,40395,1128.4,3607.2,793.08,400,0.69736,0.61603,0.027117,0.054216
48.7,45104,40389,1129.9,3585.6,794.79,400,0.69697,0.61593,0.027153,0.053892
48.75,45077,40382,1131.4,3564,796.5,400,0.69658,0.61582,0.02719,0.053567
48.8,45050,40375,1133,3542.4,798.21,400,0.69619,0.61572,0.027227,0.053242
48.85,45024,40368,1134.5,3520.8,799.94,400,0.6958,0.61562,0.027265,0.052918
48.9,44997,40362,1136.1,3499.2,801.67,400,0.69541,0.61551,0.027302,0.052593
48.95,44970,40355,1137.7,3477.6,803.41,400,0.69502,0.61541,0.02734,0.052268
49,44944,40349,1139.2,3456,805.15,400,0.69464,0.61531,0.027378,0.051944
49.05,44917,40342,1140.8,3434.4,806.91,400,0.69425,0.61522,0.027417,0.051619
49.1,44891,40336,1142.4,3412.8,808.67,400,0.69387,0.61512,0.027455,0.051294
49.15,44865,40329,1144.1,3391.2,810.44,400,0.69349,0.61502,0.027494,0.05097
49.2,44838,40323,1145.7,3369.6,812.22,400,0.69311,0.61493,0.027533,0.050645
49.25,44812,40317,1147.3,3348,814,400,0.69273,0.61483,0.027573,0.05032
49.3,44786,40311,1149,3326.4,815.79,400,0.69235,0.61474,0.027612,0.049996
49.35,44760,40305,1150.6,3304.8,817.59,400,0.69197,0.61465,0.027652,0.049671
49.4,44734,40299,1152.3,3283.2,819.4,400,0.6916,0.61456,0.027692,0.049346
49.45,44709,40293,1154,3261.6,821.22,400,0.69122,0.61447,0.027733,0.049022
49.5,44683,40287,1155.7,3240,823.05,400,0.69085,0.61438,0.027773,0.048697
49.55,44657,40281,1157.4,3218.4,824.88,400,0.69048,0.61429,0.027814,0.048373
49.6,44632,40276,1159.1,3196.8,826.72,400,0.69011,0.6142,0.027856,0.048048
49.65,44606,40270,1160.8,3175.2,828.57,400,0.68974,0.61412,0.027897,0.047723
49.7,44581,40264,1162.6,3153.6,830.43,400,0.68937,0.61403,0.027939,0.047399
49.75,44555,40259,1164.3,3132,832.29,400,0.689,0.61395,0.027981,0.047074
49.8,44530,40254,1166.1,3110.4,834.17,400,0.68864,0.61387,0.028023,0.046749
49.85,44505,40248,1167.9,3088.8,836.05,400,0.68828,0.61379,0.028066,0.046425
49.9,44480,40243,1169.7,3067.2,837.94,400,0.68792,0.61371,0.028109,0.0461
49.95,44455,40238,1171.5,3045.6,839.84,400,0.68755,0.61363,0.028152,0.045775
50,44430,40233,1173.3,3024,841.75,400,0.6872,0.61355,0.028196,0.045451
50.05,44405,40228,1175.1,3002.4,843.67,400,0.68684,0.61347,0.02824,0.045126
50.1,44380,40223,1176.9,2980.8,845.59,400,0.68648,0.6134,0.028284,0.044801
50.15,44356,40218,1178.8,2959.2,847.53,400,0.68613,0.61332,0.028328,0.044477
50.2,44331,40213,1180.6,2937.6,849.47,400,0.68577,0.61325,0.028373,0.044152
50.25,44307,40208,1182.5,2916,851.43,400,0.68542,0.61318,0.028418,0.043827
50.3,44282,40204,1184.4,2894.4,853.39,400,0.68507,0.61311,0.028464,0.043503
50.35,44258,40199,1186.3,2872.8,855.36,400,0.68472,0.61304,0.028509,0.043178
50.4,44234,40195,1188.2,2851.2,857.34,400,0.68438,0.61297,0.028555,0.042854
50.45,44210,40190,1190.2,2829.6,859.33,400,0.68403,0.6129,0.028602,0.042529
50.5,44186,40186,1192.1,2808,861.33,400,0.68369,0.61283,0.028648,0.042204
50.55,44162,40182,1194.1,2786.4,863.33,400,0.68334,0.61277,0.028695,0.04188
50.6,44138,40177,1196,2764.8,865.35,400,0.683,0.61271,0.028743,0.041555
50.65,44115,40173,1198,2743.2,867.38,400,0.68266,0.61264,0.02879,0.04123
50.7,44091,40169,1200,2721.6,869.41,400,0.68233,0.61258,0.028838,0.040906
50.75,44067,40165,1202,2700,871.46,400,0.68199,0.61252,0.028887,0.040581
50.8,44044,40162,1204.1,2678.4,873.52,400,0.68166,0.61246,0.028936,0.040256
50.85,44021,40158,1206.1,2656.8,875.58,400,0.68132,0.61241,0.028985,0.039932
50.9,43997,40154,1208.1,2635.2,877.65,400,0.68099,0.61235,0.029034,0.039607
50.95,43974,40151,1210.2,2613.6,879.74,400,0.68066,0.6123,0.029084,0.039282
51,43951,40147,1212.3,2592,881.83,400,0.68033,0.61224,0.029134,0.038958
51.05,43928,40144,1214.4,2570.4,883.94,400,0.68001,0.61219,0.029184,0.038633
51.1,43906,40140,1216.5,2548.8,886.05,400,0.67968,0.61214,0.029235,0.038308
51.15,43883,40137,1218.7,2527.2,888.18,400,0.67936,0.61209,0.029286,0.037984
51.2,43860,40134,1220.8,2505.6,890.31,400,0.67904,0.61204,0.029338,0.037659
51.25,43838,40131,1223,2484,892.46,400,0.67872,0.612,0.02939,0.037335
51.3,43815,40128,1225.1,2462.4,894.61,400,0.6784,0.61195,0.029442,0.03701
51.35,43793,40125,1227.3,2440.8,896.78,400,0.67809,0.61191,0.029495,0.036685
51.4,43771,40122,1229.5,2419.2,898.96,400,0.67777,0.61186,0.029548,0.036361
51.45,43749,40119,1231.8,2397.6,901.14,400,0.67746,0.61182,0.029602,0.036036
51.5,43727,40117,1234,2376,903.34,400,0.67715,0.61178,0.029656,0.035711
51.55,43705,40114,1236.3,2354.4,905.55,400,0.67684,0.61174,0.02971,0.035387
51.6,43683,40112,1238.6,2332.8,907.77,400,0.67653,0.61171,0.029765,0.035062
51.65,43662,40110,1240.9,2311.2,910,400,0.67623,0.61167,0.02982,0.034737
51.7,43640,40107,1243.2,2289.6,912.24,400,0.67593,0.61164,0.029876,0.034413
51.75,43619,40105,1245.5,2268,914.49,400,0.67562,0.6116,0.029931,0.034088
51.8,43597,40103,1247.8,2246.4,916.76,400,0.67532,0.61157,0.029988,0.033763
51.85,43576,40101,1250.2,2224.8,919.03,400,0.67503,0.61154,0.030045,0.033439
51.9,43555,40099,1252.6,2203.2,921.32,400,0.67473,0.61152,0.030102,0.033114
51.95,43534,40098,1255,2181.6,923.62,400,0.67444,0.61149,0.03016,0.032789
52,43513,40096,1257.4,2160,925.93,400,0.67415,0.61146,0.030218,0.032465
52.05,43493,40094,1259.8,2138.4,928.25,400,0.67386,0.61144,0.030276,0.03214
52.1,43472,40093,1262.3,2116.8,930.58,400,0.67357,0.61142,0.030335,0.031816
52.15,43452,40092,1264.8,2095.2,932.92,400,0.67328,0.6114,0.030395,0.031491
52.2,43431,40090,1267.3,2073.6,935.28,400,0.673,0.61138,0.030455,0.031166
52.25,43411,40089,1269.8,2052,937.65,400,0.67272,0.61136,0.030515,0.030842
52.3,43391,40088,1272.3,2030.4,940.03,400,0.67244,0.61135,0.030576,0.030517
52.35,43371,40087,1274.9,2008.8,942.42,400,0.67216,0.61133,0.030637,0.030192
52.4,43351,40086,1277.4,1987.2,944.82,400,0.67189,0.61132,0.030699,0.029868
52.45,43331,40086,1280,1965.6,947.24,400,0.67161,0.61131,0.030762,0.029543
52.5,43312,40085,1282.6,1944,949.67,400,0.67134,0.6113,0.030824,0.029218
52.55,43292,40085,1285.3,1922.4,952.11,400,0.67107,0.61129,0.030888,0.028894
52.6,43273,40084,1287.9,1900.8,954.56,400,0.6708,0.61128,0.030951,0.028569
52.65,43254,40084,1290.6,1879.2,957.03,400,0.67054,0.61128,0.031016,0.028244
52.7,43235,40084,1293.3,1857.6,959.51,400,0.67028,0.61128,0.03108,0.02792
52.75,43216,40084,1296,1836,962,400,0.67002,0.61128,0.031146,0.027595
52.8,43197,40084,1298.8,1814.4,964.51,400,0.66976,0.61128,0.031212,0.02727
52.85,43178,40084,1301.5,1792.8,967.02,400,0.6695,0.61128,0.031278,0.026946
52.9,43160,40084,1304.3,1771.2,969.56,400,0.66925,0.61128,0.031345,0.026621
52.95,43141,40085,1307.1,1749.6,972.1,400,0.669,0.61129,0.031412,0.026296
53,43123,40085,1309.9,1728,974.66,400,0.66875,0.6113,0.03148,0.025972
53.05,43105,40086,1312.8,1706.4,977.23,400,0.6685,0.61131,0.031549,0.025647
53.1,43087,40086,1315.7,1684.8,979.82,400,0.66826,0.61132,0.031618,0.025323
53.15,43069,40087,1318.6,1663.2,982.41,400,0.66802,0.61133,0.031688,0.024998
53.2,43051,40088,1321.5,1641.6,985.03,400,0.66778,0.61135,0.031758,0.024673
53.25,43034,40089,1324.4,1620,987.65,400,0.66754,0.61136,0.031829,0.024349
53.3,43016,40091,1327.4,1598.4,990.3,400,0.6673,0.61138,0.0319,0.024024
53.35,42999,40092,1330.4,1576.8,992.95,400,0.66707,0.6114,0.031972,0.023699
53.4,42982,40093,1333.4,1555.2,995.62,400,0.66684,0.61142,0.032044,0.023375
53.45,42965,40095,1336.5,1533.6,998.3,400,0.66662,0.61145,0.032118,0.02305
53.5,42948,40097,1339.5,1512,1001,400,0.66639,0.61147,0.032191,0.022725
53.55,42932,40098,1342.6,1490.4,1003.7,400,0.66617,0.6115,0.032266,0.022401
53.6,42915,40100,1345.7,1468.8,1006.4,400,0.66595,0.61153,0.032341,0.022076
53.65,42899,40103,1348.9,1447.2,1009.2,400,0.66573,0.61156,0.032416,0.021751
53.7,42882,40105,1352.1,1425.6,1011.9,400,0.66552,0.6116,0.032493,0.021427
53.75,42866,40107,1355.3,1404,1014.7,400,0.66531,0.61163,0.03257,0.021102
53.8,42851,40110,1358.5,1382.4,1017.5,400,0.6651,0.61167,0.032647,0.020777
53.85,42835,40112,1361.7,1360.8,1020.3,400,0.66489,0.61171,0.032725,0.020453
53.9,42819,40115,1365,1339.2,1023.1,400,0.66469,0.61175,0.032804,0.020128
53.95,42804,40118,1368.3,1317.6,1026,400,0.66448,0.6118,0.032884,0.019804
54,42789,40121,1371.7,1296,1028.8,400,0.66429,0.61184,0.032964,0.019479
54.05,42773,40124,1375,1274.4,1031.7,400,0.66409,0.61189,0.033045,0.019154
54.1,42759,40127,1378.4,1252.8,1034.6,400,0.6639,0.61194,0.033127,0.01883
54.15,42744,40131,1381.9,1231.2,1037.5,400,0.66371,0.61199,0.033209,0.018505
54.2,42729,40134,1385.3,1209.6,1040.4,400,0.66352,0.61205,0.033292,0.01818
54.25,42715,40138,1388.8,1188,1043.3,400,0.66334,0.61211,0.033376,0.017856
54.3,42701,40142,1392.3,1166.4,1046.2,400,0.66316,0.61216,0.03346,0.017531
54.35,42687,40146,1395.9,1144.8,1049.2,400,0.66298,0.61223,0.033545,0.017206
54.4,42673,40150,1399.5,1123.2,1052.2,400,0.6628,0.61229,0.033631,0.016882
54.45,42659,40154,1403.1,1101.6,1055.2,400,0.66263,0.61235,0.033718,0.016557
54.5,42646,40159,1406.7,1080,1058.2,400,0.66246,0.61242,0.033806,0.016232
54.55,42632,40163,1410.4,1058.4,1061.2,400,0.66229,0.61249,0.033894,0.015908
54.6,42619,40168,1414.1,1036.8,1064.3,400,0.66213,0.61257,0.033983,0.015583
54.65,42606,40173,1417.8,1015.2,1067.3,400,0.66197,0.61264,0.034073,0.015258
54.7,42593,40178,1421.6,993.6,1070.4,400,0.66181,0.61272,0.034164,0.014934
54.75,42581,40183,1425.4,972,1073.5,400,0.66166,0.6128,0.034255,0.014609
54.8,42568,40189,1429.2,950.4,1076.7,400,0.66151,0.61288,0.034347,0.014285
54.85,42556,40194,1433.1,928.8,1079.8,400,0.66136,0.61296,0.034441,0.01396
54.9,42544,40200,1437,907.2,1083,400,0.66122,0.61305,0.034535,0.013635
54.95,42532,40206,1441,885.6,1086.1,400,0.66108,0.61314,0.034629,0.013311
55,42521,40212,1445,864,1089.3,400,0.66094,0.61323,0.034725,0.012986
55.05,42509,40218,1449,842.4,1092.5,400,0.66081,0.61332,0.034822,0.012661
55.1,42498,40224,1453,820.8,1095.8,400,0.66068,0.61342,0.034919,0.012337
55.15,42487,40231,1457.1,799.2,1099,400,0.66055,0.61352,0.035017,0.012012
55.2,42476,40237,1461.3,777.6,1102.3,400,0.66042,0.61362,0.035117,0.011687
55.25,42466,40244,1465.4,756,1105.6,400,0.6603,0.61372,0.035217,0.011363
55.3,42455,40251,1469.6,734.4,1108.9,400,0.66019,0.61383,0.035318,0.011038
55.35,42445,40258,1473.9,712.8,1112.2,400,0.66007,0.61394,0.03542,0.010713
55.4,42435,40266,1478.2,691.2,1115.6,400,0.65996,0.61405,0.035523,0.010389
55.45,42425,40273,1482.5,669.6,1118.9,400,0.65986,0.61417,0.035627,0.010064
55.5,42416,40281,1486.9,648,1122.3,400,0.65976,0.61428,0.035732,0.0097394
55.55,42407,40289,1491.3,626.4,1125.7,400,0.65966,0.6144,0.035838,0.0094148
55.6,42397,40297,1495.7,604.8,1129.2,400,0.65956,0.61453,0.035945,0.0090901
55.65,42389,40305,1500.2,583.2,1132.6,400,0.65947,0.61465,0.036053,0.0087655
55.7,42380,40314,1504.8,561.6,1136.1,400,0.65938,0.61478,0.036162,0.0084408
55.75,42371,40322,1509.3,540,1139.6,400,0.6593,0.61491,0.036272,0.0081162
55.8,42363,40331,1514,518.4,1143.1,400,0.65922,0.61505,0.036383,0.0077916
55.85,42355,40340,1518.6,496.8,1146.7,400,0.65915,0.61518,0.036495,0.0074669
55.9,42348,40349,1523.3,475.2,1150.2,400,0.65907,0.61532,0.036609,0.0071423
55.95,42340,40358,1528.1,453.6,1153.8,400,0.65901,0.61547,0.036723,0.0068176
56,42333,40368,1532.9,432,1157.4,400,0.65894,0.61561,0.036839,0.006493
56.05,42326,40378,1537.8,410.4,1161,400,0.65888,0.61576,0.036955,0.0061683
56.1,42319,40388,1542.7,388.8,1164.7,400,0.65883,0.61591,0.037073,0.0058437
56.15,42313,40398,1547.6,367.2,1168.4,400,0.65878,0.61607,0.037192,0.005519
56.2,42306,40408,1552.6,345.6,1172.1,400,0.65873,0.61622,0.037312,0.0051944
56.25,42300,40419,1557.7,324,1175.8,400,0.65869,0.61639,0.037433,0.0048697
56.3,42295,40429,1562.8,302.4,1179.5,400,0.65865,0.61655,0.037556,0.0045451
56.35,42289,40440,1567.9,280.8,1183.3,400,0.65862,0.61672,0.03768,0.0042204
56.4,42284,40452,1573.1,259.2,1187.1,400,0.65859,0.61689,0.037805,0.0038958
56.45,42279,40463,1578.4,237.6,1190.9,400,0.65856,0.61706,0.037931,0.0035711
56.5,42274,40475,1583.7,216,1194.7,400,0.65854,0.61724,0.038058,0.0032465
56.55,42270,40486,1589,194.4,1198.6,400,0.65853,0.61742,0.038187,0.0029218
56.6,42266,40498,1594.4,172.8,1202.5,400,0.65852,0.6176,0.038317,0.0025972
56.65,42262,40511,1599.9,151.2,1206.4,400,0.65851,0.61779,0.038449,0.0022725
56.7,42258,40523,1605.4,129.6,1210.4,400,0.65851,0.61798,0.038581,0.0019479
56.75,42255,40536,1611,108,1214.3,400,0.65851,0.61817,0.038716,0.0016232
56.8,42252,40549,1616.7,86.4,1218.3,400,0.65852,0.61837,0.038851,0.0012986
56.85,42249,40562,1622.3,64.8,1222.3,400,0.65853,0.61857,0.038988,0.00097394
56.9,42247,40575,1628.1,43.2,1226.4,400,0.65855,0.61877,0.039126,0.0006493
56.95,42244,40589,1633.9,21.6,1230.5,400,0.65857,0.61898,0.039266,0.00032465
57,42242,40603,1639.8,0,1234.6,400,0.6586,0.61919,0.039407,0
57.05,42298,40650,1647.7,0,1238.7,401.34,0.65951,0.61991,0.039597,0
57.1,42353,40697,1655.6,0,1242.9,402.68,0.66042,0.62064,0.039788,0
57.15,42409,40745,1663.7,0,1247,404.04,0.66135,0.62137,0.039981,0
57.2,42465,40794,1671.8,0,1251.3,405.41,0.66228,0.6221,0.040177,0
57.25,42522,40842,1680.1,0,1255.5,406.78,0.66322,0.62284,0.040375,0
57.3,42579,40891,1688.4,0,1259.8,408.16,0.66416,0.62359,0.040576,0
57.35,42637,40940,1696.9,0,1264.1,409.56,0.66512,0.62434,0.040779,0
57.4,42695,40990,1705.4,0,1268.4,410.96,0.66608,0.62509,0.040984,0
57.45,42754,41039,1714.1,0,1272.8,412.37,0.66704,0.62585,0.041192,0
57.5,42812,41090,1722.8,0,1277.1,413.79,0.66802,0.62662,0.041403,0
57.55,42872,41140,1731.7,0,1281.6,415.22,0.669,0.62739,0.041616,0
57.6,42932,41191,1740.7,0,1286,416.67,0.67,0.62816,0.041831,0
57.65,42992,41242,1749.7,0,1290.5,418.12,0.671,0.62895,0.042049,0
57.7,43053,41294,1758.9,0,1295,419.58,0.672,0.62973,0.04227,0
57.75,43114,41346,1768.2,0,1299.5,421.05,0.67302,0.63053,0.042494,0
57.8,43176,41398,1777.7,0,1304.1,422.54,0.67404,0.63132,0.04272,0
57.85,43238,41451,1787.2,0,1308.7,424.03,0.67508,0.63213,0.042949,0
57.9,43301,41504,1796.8,0,1313.4,425.53,0.67612,0.63294,0.043181,0
57.95,43364,41558,1806.6,0,1318,427.05,0.67717,0.63375,0.043416,0
58,43428,41611,1816.5,0,1322.8,428.57,0.67823,0.63457,0.043654,0
58.05,43492,41666,1826.5,0,1327.5,430.11,0.6793,0.6354,0.043895,0
58.1,43557,41720,1836.7,0,1332.3,431.65,0.68037,0.63623,0.044139,0
58.15,43622,41775,1847,0,1337.1,433.21,0.68146,0.63707,0.044386,0
58.2,43688,41831,1857.4,0,1341.9,434.78,0.68255,0.63792,0.044636,0
58.25,43754,41887,1867.9,0,1346.8,436.36,0.68366,0.63877,0.044889,0
58.3,43821,41943,1878.6,0,1351.7,437.96,0.68477,0.63963,0.045146,0
58.35,43889,41999,1889.4,0,1356.7,439.56,0.6859,0.64049,0.045406,0
58.4,43957,42056,1900.3,0,1361.7,441.18,0.68703,0.64136,0.045669,0
58.45,44025,42114,1911.4,0,1366.7,442.8,0.68817,0.64224,0.045935,0
58.5,44095,42172,1922.7,0,1371.7,444.44,0.68933,0.64312,0.046206,0
58.55,44164,42230,1934.1,0,1376.8,446.1,0.69049,0.64401,0.046479,0
58.6,44235,42289,1945.6,0,1382,447.76,0.69166,0.64491,0.046756,0
58.65,44305,42348,1957.3,0,1387.2,449.44,0.69285,0.64581,0.047037,0
58.7,44377,42408,1969.1,0,1392.4,451.13,0.69404,0.64672,0.047322,0
58.75,44449,42468,1981.1,0,1397.6,452.83,0.69525,0.64764,0.04761,0
58.8,44522,42528,1993.3,0,1402.9,454.55,0.69646,0.64856,0.047902,0
58.85,44595,42590,2005.6,0,1408.3,456.27,0.69769,0.64949,0.048198,0
58.9,44669,42651,2018.1,0,1413.6,458.02,0.69893,0.65043,0.048498,0
58.95,44744,42713,2030.7,0,1419,459.77,0.70017,0.65137,0.048802,0
59,44819,42775,2043.6,0,1424.5,461.54,0.70143,0.65232,0.04911,0
59.05,44895,42838,2056.5,0,1430,463.32,0.70271,0.65328,0.049423,0
59.1,44971,42902,2069.7,0,1435.5,465.12,0.70399,0.65425,0.049739,0
59.15,45049,42966,2083.1,0,1441.1,466.93,0.70529,0.65523,0.05006,0
59.2,45127,43030,2096.6,0,1446.8,468.75,0.70659,0.65621,0.050385,0
59.25,45205,43095,2110.3,0,1452.4,470.59,0.70791,0.6572,0.050715,0
59.3,45285,43160,2124.2,0,1458.2,472.44,0.70924,0.65819,0.051049,0
59.35,45365,43226,2138.3,0,1463.9,474.31,0.71059,0.6592,0.051388,0
59.4,45445,43293,2152.6,0,1469.7,476.19,0.71195,0.66021,0.051732,0
59.45,45527,43360,2167.1,0,1475.6,478.09,0.71332,0.66124,0.052081,0
59.5,45609,43427,2181.9,0,1481.5,480,0.7147,0.66226,0.052434,0
59.55,45692,43495,2196.8,0,1487.4,481.93,0.71609,0.6633,0.052792,0
59.6,45776,43564,2211.9,0,1493.4,483.87,0.7175,0.66435,0.053156,0
59.65,45860,43633,2227.2,0,1499.5,485.83,0.71893,0.6654,0.053524,0
59.7,45946,43703,2242.8,0,1505.6,487.8,0.72037,0.66647,0.053898,0
59.75,46032,43773,2258.6,0,1511.7,489.8,0.72182,0.66754,0.054277,0
59.8,46119,43844,2274.6,0,1517.9,491.8,0.72328,0.66862,0.054662,0
59.85,46206,43915,2290.8,0,1524.2,493.83,0.72476,0.66971,0.055052,0
59.9,46295,43987,2307.3,0,1530.5,495.87,0.72626,0.67081,0.055448,0
59.95,46384,44060,2324,0,1536.8,497.93,0.72777,0.67192,0.05585,0
60,46474,44133,2341,0,1543.2,500,0.72929,0.67303,0.056257,0
60.05,46565,44207,2358.2,0,1549.7,502.09,0.73083,0.67416,0.056671,0
60.1,46657,44282,2375.6,0,1556.2,504.2,0.73239,0.6753,0.05709,0
60.15,46750,44357,2393.3,0,1562.7,506.33,0.73396,0.67644,0.057516,0
60.2,46844,44433,2411.3,0,1569.4,508.47,0.73554,0.6776,0.057949,0
60.25,46939,44509,2429.6,0,1576,510.64,0.73715,0.67876,0.058387,0
60.3,47034,44586,2448.1,0,1582.8,512.82,0.73877,0.67994,0.058832,0
60.35,47131,44664,2466.9,0,1589.6,515.02,0.74041,0.68112,0.059284,0
60.4,47228,44742,2486,0,1596.4,517.24,0.74206,0.68232,0.059743,0
60.45,47327,44821,2505.4,0,1603.3,519.48,0.74373,0.68352,0.060209,0
60.5,47426,44901,2525.1,0,1610.3,521.74,0.74542,0.68474,0.060682,0
60.55,47526,44981,2545,0,1617.3,524.02,0.74713,0.68596,0.061162,0
60.6,47628,45062,2565.3,0,1624.4,526.32,0.74885,0.6872,0.061649,0
60.65,47730,45144,2585.9,0,1631.6,528.63,0.7506,0.68845,0.062144,0
60.7,47834,45227,2606.8,0,1638.8,530.97,0.75236,0.68971,0.062647,0
60.75,47938,45310,2628.1,0,1646.1,533.33,0.75414,0.69098,0.063158,0
60.8,48044,45394,2649.7,0,1653.4,535.71,0.75594,0.69226,0.063676,0
60.85,48151,45479,2671.6,0,1660.9,538.12,0.75776,0.69356,0.064203,0
60.9,48259,45565,2693.8,0,1668.3,540.54,0.7596,0.69486,0.064738,0
60.95,48367,45651,2716.5,0,1675.9,542.99,0.76146,0.69618,0.065281,0
61,48478,45738,2739.4,0,1683.5,545.45,0.76334,0.69751,0.065834,0
61.05,48589,45826,2762.8,0,1691.2,547.95,0.76524,0.69885,0.066395,0
61.1,48701,45915,2786.5,0,1698.9,550.46,0.76717,0.7002,0.066965,0
61.15,48815,46004,2810.6,0,1706.8,553,0.76911,0.70157,0.067544,0
61.2,48930,46095,2835.1,0,1714.7,555.56,0.77108,0.70295,0.068133,0
61.25,49046,46186,2860,0,1722.7,558.14,0.77307,0.70434,0.068732,0
61.3,49163,46278,2885.3,0,1730.7,560.75,0.77508,0.70574,0.06934,0
61.35,49282,46371,2911.1,0,1738.8,563.38,0.77712,0.70716,0.069958,0
61.4,49402,46465,2937.2,0,1747,566.04,0.77918,0.70859,0.070587,0
61.45,49523,46560,2963.8,0,1755.3,568.72,0.78126,0.71003,0.071226,0
61.5,49646,46655,2990.8,0,1763.7,571.43,0.78337,0.71149,0.071875,0
61.55,49770,46752,3018.3,0,1772.1,574.16,0.7855,0.71296,0.072536,0
61.6,49896,46849,3046.3,0,1780.6,576.92,0.78766,0.71445,0.073208,0
61.65,50022,46948,3074.7,0,1789.2,579.71,0.78984,0.71595,0.073891,0
61.7,50151,47047,3103.6,0,1797.9,582.52,0.79205,0.71747,0.074585,0
61.75,50280,47147,3133,0,1806.7,585.37,0.79429,0.719,0.075292,0
61.8,50412,47249,3162.9,0,1815.5,588.24,0.79655,0.72054,0.076011,0
61.85,50544,47351,3193.4,0,1824.5,591.13,0.79884,0.7221,0.076742,0
61.9,50679,47454,3224.3,0,1833.5,594.06,0.80116,0.72368,0.077486,0
61.95,50814,47559,3255.8,0,1842.6,597.01,0.80351,0.72527,0.078243,0
62,50952,47664,3287.9,0,1851.9,600,0.80589,0.72688,0.079014,0
62.05,51091,47770,3320.5,0,1861.2,603.02,0.8083,0.7285,0.079798,0
62.1,51232,47878,3353.7,0,1870.6,606.06,0.81073,0.73014,0.080595,0
62.15,51374,47987,3387.5,0,1880.1,609.14,0.8132,0.7318,0.081407,0
62.2,51518,48096,3421.9,0,1889.6,612.24,0.8157,0.73347,0.082234,0
62.25,51664,48207,3456.9,0,1899.3,615.38,0.81824,0.73516,0.083076,0
62.3,51812,48319,3492.5,0,1909.1,618.56,0.8208,0.73687,0.083932,0
62.35,51961,48432,3528.8,0,1919,621.76,0.8234,0.73859,0.084805,0
62.4,52112,48547,3565.8,0,1929,625,0.82603,0.74034,0.085693,0
62.45,52266,48662,3603.5,0,1939.1,628.27,0.8287,0.7421,0.086598,0
62.5,52421,48779,3641.8,0,1949.3,631.58,0.8314,0.74388,0.087519,0
62.55,52578,48897,3680.8,0,1959.6,634.92,0.83414,0.74568,0.088457,0
62.6,52737,49016,3720.6,0,1970.1,638.3,0.83691,0.7475,0.089414,0
62.65,52898,49137,3761.2,0,1980.6,641.71,0.83972,0.74933,0.090388,0
62.7,53061,49258,3802.5,0,1991.2,645.16,0.84257,0.75119,0.09138,0
62.75,53226,49382,3844.5,0,2002,648.65,0.84546,0.75307,0.092391,0
62.8,53394,49506,3887.4,0,2012.9,652.17,0.84839,0.75497,0.093422,0
62.85,53563,49632,3931.1,0,2023.9,655.74,0.85136,0.75689,0.094472,0
62.9,53735,49759,3975.7,0,2035,659.34,0.85437,0.75883,0.095543,0
62.95,53909,49888,4021.1,0,2046.2,662.98,0.85742,0.76079,0.096634,0
63,54085,50018,4067.4,0,2057.6,666.67,0.86052,0.76277,0.097747,0
63.05,54264,50149,4114.6,0,2069.1,670.39,0.86366,0.76478,0.098882,0
63.1,54445,50282,4162.8,0,2080.7,674.16,0.86684,0.7668,0.10004,0
63.15,54629,50417,4211.9,0,2092.5,677.97,0.87007,0.76886,0.10122,0
63.2,54815,50553,4261.9,0,2104.4,681.82,0.87335,0.77093,0.10242,0
63.25,55003,50690,4313,0,2116.4,685.71,0.87668,0.77303,0.10365,0
63.3,55195,50829,4365.1,0,2128.6,689.66,0.88005,0.77515,0.1049,0
63.35,55388,50970,4418.3,0,2140.9,693.64,0.88348,0.7773,0.10618,0
63.4,55585,51113,4472.6,0,2153.3,697.67,0.88695,0.77947,0.10748,0
63.45,55785,51257,4528,0,2165.9,701.75,0.89048,0.78166,0.10882,0
63.5,55987,51402,4584.5,0,2178.6,705.88,0.89406,0.78389,0.11017,0
63.55,56192,51550,4642.2,0,2191.5,710.06,0.8977,0.78613,0.11156,0
63.6,56400,51699,4701.1,0,2204.6,714.29,0.90139,0.78841,0.11298,0
63.65,56611,51850,4761.3,0,2217.8,718.56,0.90514,0.79071,0.11442,0
63.7,56826,52003,4822.7,0,2231.1,722.89,0.90894,0.79304,0.1159,0
63.75,57043,52158,4885.4,0,2244.7,727.27,0.91281,0.7954,0.11741,0
63.8,57264,52314,4949.5,0,2258.4,731.71,0.91674,0.79779,0.11895,0
63.85,57488,52473,5015,0,2272.2,736.2,0.92073,0.80021,0.12052,0
63.9,57715,52633,5081.8,0,2286.2,740.74,0.92478,0.80265,0.12213,0
63.95,57946,52796,5150.2,0,2300.4,745.34,0.9289,0.80513,0.12377,0
64,58180,52960,5220,0,2314.8,750,0.93309,0.80764,0.12545,0
64.05,58418,53127,5291.4,0,2329.4,754.72,0.93734,0.81018,0.12716,0
64.1,58660,53295,5364.4,0,2344.1,759.49,0.94167,0.81275,0.12892,0
64.15,58905,53466,5439,0,2359,764.33,0.94607,0.81536,0.13071,0
64.2,59154,53639,5515.3,0,2374.2,769.23,0.95054,0.81799,0.13254,0
64.25,59408,53814,5593.3,0,2389.5,774.19,0.95508,0.82067,0.13442,0
64.3,59665,53992,5673.1,0,2405,779.22,0.95971,0.82337,0.13634,0
64.35,59926,54172,5754.8,0,2420.7,784.31,0.96441,0.82612,0.1383,0
64.4,60192,54354,5838.3,0,2436.6,789.47,0.9692,0.82889,0.1403,0
64.45,60462,54538,5923.8,0,2452.8,794.7,0.97407,0.83171,0.14236,0
64.5,60737,54725,6011.2,0,2469.1,800,0.97902,0.83456,0.14446,0
64.55,61016,54915,6100.8,0,2485.7,805.37,0.98407,0.83745,0.14661,0
64.6,61299,55107,6192.5,0,2502.5,810.81,0.9892,0.84038,0.14882,0
64.65,61588,55302,6286.3,0,2519.5,816.33,0.99442,0.84335,0.15107,0
64.7,61882,55499,6382.5,0,2536.8,821.92,0.99974,0.84636,0.15338,0
64.75,62180,55699,6480.9,0,2554.3,827.59,1.0052,0.84941,0.15575,0
64.8,62484,55902,6581.8,0,2572,833.33,1.0107,0.85251,0.15817,0
64.85,62793,56108,6685.1,0,2590,839.16,1.0163,0.85565,0.16066,0
64.9,63108,56317,6791,0,2608.2,845.07,1.022,0.85883,0.1632,0
64.95,63428,56528,6899.6,0,2626.7,851.06,1.0279,0.86206,0.16581,0
65,63754,56743,7010.9,0,2645.5,857.14,1.0338,0.86533,0.16848,0
