SAT_F,TotalPower_BTU_h,CoolingPower_BTU_h,FanPower_BTU_h,Reheat_BTU_h,Zone1ActualFlow_CFM,Zone2ActualFlow_CFM,TotalCost,CoolingCost,FanCost,ReheatCost
45,47269,41046,1038.7,5184,685.87,400,0.095349,0.062595,0.024963,0.0077916
45.1,47206,41025,1040.7,5140.8,688.42,400,0.0953,0.062563,0.025011,0.0077266
45.2,47144,41004,1042.7,5097.6,690.99,400,0.095251,0.062531,0.025059,0.0076617
45.3,47082,40983,1044.8,5054.4,693.58,400,0.095203,0.062499,0.025108,0.0075968
45.4,47020,40962,1046.8,5011.2,696.18,400,0.095156,0.062467,0.025157,0.0075318
45.5,46959,40942,1048.9,4968,698.81,400,0.09511,0.062436,0.025207,0.0074669
45.6,46897,40921,1051,4924.8,701.46,400,0.095064,0.062405,0.025257,0.007402
45.7,46836,40901,1053.1,4881.6,704.13,400,0.09502,0.062374,0.025308,0.007337
45.8,46775,40881,1055.3,4838.4,706.81,400,0.094976,0.062344,0.02536,0.0072721
45.9,46714,40861,1057.4,4795.2,709.52,400,0.094933,0.062314,0.025412,0.0072072
46,46653,40842,1059.6,4752,712.25,400,0.094891,0.062284,0.025465,0.0071423
46.1,46593,40822,1061.8,4708.8,715,400,0.09485,0.062254,0.025518,0.0070773
46.2,46533,40803,1064.1,4665.6,717.77,400,0.094809,0.062225,0.025572,0.0070124
46.3,46473,40784,1066.4,4622.4,720.56,400,0.09477,0.062196,0.025627,0.0069475
46.4,46413,40765,1068.7,4579.2,723.38,400,0.094731,0.062167,0.025682,0.0068825
46.5,46353,40747,1071,4536,726.22,400,0.094694,0.062138,0.025738,0.0068176
46.6,46294,40728,1073.3,4492.8,729.08,400,0.094657,0.06211,0.025794,0.0067527
46.7,46235,40710,1075.7,4449.6,731.96,400,0.094621,0.062082,0.025851,0.0066877
46.8,46176,40692,1078.1,4406.4,734.86,400,0.094587,0.062055,0.025909,0.0066228
46.9,46117,40674,1080.6,4363.2,737.79,400,0.094553,0.062027,0.025968,0.0065579
47,46059,40656,1083,4320,740.74,400,0.09452,0.062,0.026027,0.006493
47.1,46001,40639,1085.5,4276.8,743.72,400,0.094489,0.061974,0.026087,0.006428
47.2,45943,40621,1088,4233.6,746.71,400,0.094458,0.061947,0.026148,0.0063631
47.3,45885,40604,1090.6,4190.4,749.74,400,0.094429,0.061921,0.026209,0.0062982
47.4,45828,40587,1093.2,4147.2,752.79,400,0.0944,0.061896,0.026271,0.0062332
47.5,45770,40571,1095.8,4104,755.86,400,0.094373,0.06187,0.026334,0.0061683
47.6,45713,40554,1098.5,4060.8,758.96,400,0.094346,0.061845,0.026398,0.0061034
47.7,45657,40538,1101.1,4017.6,762.08,400,0.094321,0.06182,0.026462,0.0060385
47.8,45600,40522,1103.9,3974.4,765.23,400,0.094297,0.061796,0.026528,0.0059735
47.9,45544,40506,1106.6,3931.2,768.4,400,0.094274,0.061772,0.026594,0.0059086
48,45488,40491,1109.4,3888,771.6,400,0.094253,0.061748,0.026661,0.0058437
48.1,45432,40475,1112.2,3844.8,774.83,400,0.094232,0.061725,0.026728,0.0057787
48.2,45377,40460,1115.1,3801.6,778.09,400,0.094213,0.061702,0.026797,0.0057138
48.3,45322,40445,1117.9,3758.4,781.37,400,0.094195,0.061679,0.026866,0.0056489
48.4,45267,40431,1120.9,3715.2,784.68,400,0.094178,0.061657,0.026937,0.0055839
48.5,45212,40417,1123.8,3672,788.02,400,0.094162,0.061635,0.027008,0.005519
48.6,45158,40402,1126.8,3628.8,791.39,400,0.094148,0.061614,0.02708,0.0054541
48.7,45104,40389,1129.9,3585.6,794.79,400,0.094135,0.061593,0.027153,0.0053892
48.8,45050,40375,1133,3542.4,798.21,400,0.094123,0.061572,0.027227,0.0053242
48.9,44997,40362,1136.1,3499.2,801.67,400,0.094113,0.061551,0.027302,0.0052593
49,44944,40349,1139.2,3456,805.15,400,0.094104,0.061531,0.027378,0.0051944
49.1,44891,40336,1142.4,3412.8,808.67,400,0.094097,0.061512,0.027455,0.0051294
49.2,44838,40323,1145.7,3369.6,812.22,400,0.09409,0.061493,0.027533,0.0050645
49.3,44786,40311,1149,3326.4,815.79,400,0.094086,0.061474,0.027612,0.0049996
49.4,44734,40299,1152.3,3283.2,819.4,400,0.094083,0.061456,0.027692,0.0049346
49.5,44683,40287,1155.7,3240,823.05,400,0.094081,0.061438,0.027773,0.0048697
49.6,44632,40276,1159.1,3196.8,826.72,400,0.094081,0.06142,0.027856,0.0048048
49.7,44581,40264,1162.6,3153.6,830.43,400,0.094082,0.061403,0.027939,0.0047399
49.8,44530,40254,1166.1,3110.4,834.17,400,0.094085,0.061387,0.028023,0.0046749
49.9,44480,40243,1169.7,3067.2,837.94,400,0.09409,0.061371,0.028109,0.00461
50,44430,40233,1173.3,3024,841.75,400,0.094096,0.061355,0.028196,0.0045451
50.1,44380,40223,1176.9,2980.8,845.59,400,0.094104,0.06134,0.028284,0.0044801
50.2,44331,40213,1180.6,2937.6,849.47,400,0.094113,0.061325,0.028373,0.0044152
50.3,44282,40204,1184.4,2894.4,853.39,400,0.094124,0.061311,0.028464,0.0043503
50.4,44234,40195,1188.2,2851.2,857.34,400,0.094137,0.061297,0.028555,0.0042854
50.5,44186,40186,1192.1,2808,861.33,400,0.094152,0.061283,0.028648,0.0042204
50.6,44138,40177,1196,2764.8,865.35,400,0.094169,0.061271,0.028743,0.0041555
50.7,44091,40169,1200,2721.6,869.41,400,0.094187,0.061258,0.028838,0.0040906
50.8,44044,40162,1204.1,2678.4,873.52,400,0.094208,0.061246,0.028936,0.0040256
50.9,43997,40154,1208.1,2635.2,877.65,400,0.09423,0.061235,0.029034,0.0039607
51,43951,40147,1212.3,2592,881.83,400,0.094254,0.061224,0.029134,0.0038958
51.1,43906,40140,1216.5,2548.8,886.05,400,0.09428,0.061214,0.029235,0.0038308
51.2,43860,40134,1220.8,2505.6,890.31,400,0.094308,0.061204,0.029338,0.0037659
51.3,43815,40128,1225.1,2462.4,894.61,400,0.094338,0.061195,0.029442,0.003701
51.4,43771,40122,1229.5,2419.2,898.96,400,0.094371,0.061186,0.029548,0.0036361
51.5,43727,40117,1234,2376,903.34,400,0.094405,0.061178,0.029656,0.0035711
51.6,43683,40112,1238.6,2332.8,907.77,400,0.094442,0.061171,0.029765,0.0035062
51.7,43640,40107,1243.2,2289.6,912.24,400,0.094481,0.061164,0.029876,0.0034413
51.8,43597,40103,1247.8,2246.4,916.76,400,0.094522,0.061157,0.029988,0.0033763
51.9,43555,40099,1252.6,2203.2,921.32,400,0.094565,0.061152,0.030102,0.0033114
52,43513,40096,1257.4,2160,925.93,400,0.094611,0.061146,0.030218,0.0032465
52.1,43472,40093,1262.3,2116.8,930.58,400,0.094659,0.061142,0.030335,0.0031816
52.2,43431,40090,1267.3,2073.6,935.28,400,0.094709,0.061138,0.030455,0.0031166
52.3,43391,40088,1272.3,2030.4,940.03,400,0.094762,0.061135,0.030576,0.0030517
52.4,43351,40086,1277.4,1987.2,944.82,400,0.094818,0.061132,0.030699,0.0029868
52.5,43312,40085,1282.6,1944,949.67,400,0.094876,0.06113,0.030824,0.0029218
52.6,43273,40084,1287.9,1900.8,954.56,400,0.094937,0.061128,0.030951,0.0028569
52.7,43235,40084,1293.3,1857.6,959.51,400,0.095,0.061128,0.03108,0.002792
52.8,43197,40084,1298.8,1814.4,964.51,400,0.095066,0.061128,0.031212,0.002727
52.9,43160,40084,1304.3,1771.2,969.56,400,0.095135,0.061128,0.031345,0.0026621
53,43123,40085,1309.9,1728,974.66,400,0.095207,0.06113,0.03148,0.0025972
53.1,43087,40086,1315.7,1684.8,979.82,400,0.095282,0.061132,0.031618,0.0025323
53.2,43051,40088,1321.5,1641.6,985.03,400,0.09536,0.061135,0.031758,0.0024673
53.3,43016,40091,1327.4,1598.4,990.3,400,0.09544,0.061138,0.0319,0.0024024
53.4,42982,40093,1333.4,1555.2,995.62,400,0.095524,0.061142,0.032044,0.0023375
53.5,42948,40097,1339.5,1512,1001,400,0.095611,0.061147,0.032191,0.0022725
53.6,42915,40100,1345.7,1468.8,1006.4,400,0.095702,0.061153,0.032341,0.0022076
53.7,42882,40105,1352.1,1425.6,1011.9,400,0.095795,0.06116,0.032493,0.0021427
53.8,42851,40110,1358.5,1382.4,1017.5,400,0.095892,0.061167,0.032647,0.0020777
53.9,42819,40115,1365,1339.2,1023.1,400,0.095992,0.061175,0.032804,0.0020128
54,42789,40121,1371.7,1296,1028.8,400,0.096096,0.061184,0.032964,0.0019479
54.1,42759,40127,1378.4,1252.8,1034.6,400,0.096204,0.061194,0.033127,0.001883
54.2,42729,40134,1385.3,1209.6,1040.4,400,0.096315,0.061205,0.033292,0.001818
54.3,42701,40142,1392.3,1166.4,1046.2,400,0.09643,0.061216,0.03346,0.0017531
54.4,42673,40150,1399.5,1123.2,1052.2,400,0.096549,0.061229,0.033631,0.0016882
54.5,42646,40159,1406.7,1080,1058.2,400,0.096671,0.061242,0.033806,0.0016232
54.6,42619,40168,1414.1,1036.8,1064.3,400,0.096798,0.061257,0.033983,0.0015583
54.7,42593,40178,1421.6,993.6,1070.4,400,0.096929,0.061272,0.034164,0.0014934
54.8,42568,40189,1429.2,950.4,1076.7,400,0.097064,0.061288,0.034347,0.0014285
54.9,42544,40200,1437,907.2,1083,400,0.097203,0.061305,0.034535,0.0013635
55,42521,40212,1445,864,1089.3,400,0.097347,0.061323,0.034725,0.0012986
55.1,42498,40224,1453,820.8,1095.8,400,0.097495,0.061342,0.034919,0.0012337
55.2,42476,40237,1461.3,777.6,1102.3,400,0.097648,0.061362,0.035117,0.0011687
55.3,42455,40251,1469.6,734.4,1108.9,400,0.097805,0.061383,0.035318,0.0011038
55.4,42435,40266,1478.2,691.2,1115.6,400,0.097967,0.061405,0.035523,0.0010389
55.5,42416,40281,1486.9,648,1122.3,400,0.098135,0.061428,0.035732,0.00097394
55.6,42397,40297,1495.7,604.8,1129.2,400,0.098307,0.061453,0.035945,0.00090901
55.7,42380,40314,1504.8,561.6,1136.1,400,0.098484,0.061478,0.036162,0.00084408
55.8,42363,40331,1514,518.4,1143.1,400,0.098667,0.061505,0.036383,0.00077916
55.9,42348,40349,1523.3,475.2,1150.2,400,0.098855,0.061532,0.036609,0.00071423
56,42333,40368,1532.9,432,1157.4,400,0.099049,0.061561,0.036839,0.0006493
56.1,42319,40388,1542.7,388.8,1164.7,400,0.099249,0.061591,0.037073,0.00058437
56.2,42306,40408,1552.6,345.6,1172.1,400,0.099454,0.061622,0.037312,0.00051944
56.3,42295,40429,1562.8,302.4,1179.5,400,0.099665,0.061655,0.037556,0.00045451
56.4,42284,40452,1573.1,259.2,1187.1,400,0.099883,0.061689,0.037805,0.00038958
56.5,42274,40475,1583.7,216,1194.7,400,0.10011,0.061724,0.038058,0.00032465
56.6,42266,40498,1594.4,172.8,1202.5,400,0.10034,0.06176,0.038317,0.00025972
56.7,42258,40523,1605.4,129.6,1210.4,400,0.10057,0.061798,0.038581,0.00019479
56.8,42252,40549,1616.7,86.4,1218.3,400,0.10082,0.061837,0.038851,0.00012986
56.9,42247,40575,1628.1,43.2,1226.4,400,0.10107,0.061877,0.039126,6.493e-05
57,42242,40603,1639.8,0,1234.6,400,0.10133,0.061919,0.039407,0
57.1,42353,40697,1655.6,0,1242.9,402.68,0.10185,0.062064,0.039788,0
57.2,42465,40794,1671.8,0,1251.3,405.41,0.10239,0.06221,0.040177,0
57.3,42579,40891,1688.4,0,1259.8,408.16,0.10293,0.062359,0.040576,0
57.4,42695,40990,1705.4,0,1268.4,410.96,0.10349,0.062509,0.040984,0
57.5,42812,41090,1722.8,0,1277.1,413.79,0.10406,0.062662,0.041403,0
57.6,42932,41191,1740.7,0,1286,416.67,0.10465,0.062816,0.041831,0
57.7,43053,41294,1758.9,0,1295,419.58,0.10524,0.062973,0.04227,0
57.8,43176,41398,1777.7,0,1304.1,422.54,0.10585,0.063132,0.04272,0
57.9,43301,41504,1796.8,0,1313.4,425.53,0.10648,0.063294,0.043181,0
58,43428,41611,1816.5,0,1322.8,428.57,0.10711,0.063457,0.043654,0
58.1,43557,41720,1836.7,0,1332.3,431.65,0.10776,0.063623,0.044139,0
58.2,43688,41831,1857.4,0,1341.9,434.78,0.10843,0.063792,0.044636,0
58.3,43821,41943,1878.6,0,1351.7,437.96,0.10911,0.063963,0.045146,0
58.4,43957,42056,1900.3,0,1361.7,441.18,0.1098,0.064136,0.045669,0
58.5,44095,42172,1922.7,0,1371.7,444.44,0.11052,0.064312,0.046206,0
58.6,44235,42289,1945.6,0,1382,447.76,0.11125,0.064491,0.046756,0
58.7,44377,42408,1969.1,0,1392.4,451.13,0.11199,0.064672,0.047322,0
58.8,44522,42528,1993.3,0,1402.9,454.55,0.11276,0.064856,0.047902,0
58.9,44669,42651,2018.1,0,1413.6,458.02,0.11354,0.065043,0.048498,0
59,44819,42775,2043.6,0,1424.5,461.54,0.11434,0.065232,0.04911,0
59.1,44971,42902,2069.7,0,1435.5,465.12,0.11516,0.065425,0.049739,0
59.2,45127,43030,2096.6,0,1446.8,468.75,0.11601,0.065621,0.050385,0
59.3,45285,43160,2124.2,0,1458.2,472.44,0.11687,0.065819,0.051049,0
59.4,45445,43293,2152.6,0,1469.7,476.19,0.11775,0.066021,0.051732,0
59.5,45609,43427,2181.9,0,1481.5,480,0.11866,0.066226,0.052434,0
59.6,45776,43564,2211.9,0,1493.4,483.87,0.11959,0.066435,0.053156,0
59.7,45946,43703,2242.8,0,1505.6,487.8,0.12054,0.066647,0.053898,0
59.8,46119,43844,2274.6,0,1517.9,491.8,0.12152,0.066862,0.054662,0
59.9,46295,43987,2307.3,0,1530.5,495.87,0.12253,0.067081,0.055448,0
60,46474,44133,2341,0,1543.2,500,0.12356,0.067303,0.056257,0
60.1,46657,44282,2375.6,0,1556.2,504.2,0.12462,0.06753,0.05709,0
60.2,46844,44433,2411.3,0,1569.4,508.47,0.12571,0.06776,0.057949,0
60.3,47034,44586,2448.1,0,1582.8,512.82,0.12683,0.067994,0.058832,0
60.4,47228,44742,2486,0,1596.4,517.24,0.12797,0.068232,0.059743,0
60.5,47426,44901,2525.1,0,1610.3,521.74,0.12916,0.068474,0.060682,0
60.6,47628,45062,2565.3,0,1624.4,526.32,0.13037,0.06872,0.061649,0
60.7,47834,45227,2606.8,0,1638.8,530.97,0.13162,0.068971,0.062647,0
60.8,48044,45394,2649.7,0,1653.4,535.71,0.1329,0.069226,0.063676,0
60.9,48259,45565,2693.8,0,1668.3,540.54,0.13422,0.069486,0.064738,0
61,48478,45738,2739.4,0,1683.5,545.45,0.13558,0.069751,0.065834,0
61.1,48701,45915,2786.5,0,1698.9,550.46,0.13699,0.07002,0.066965,0
61.2,48930,46095,2835.1,0,1714.7,555.56,0.13843,0.070295,0.068133,0
61.3,49163,46278,2885.3,0,1730.7,560.75,0.13991,0.070574,0.06934,0
61.4,49402,46465,2937.2,0,1747,566.04,0.14145,0.070859,0.070587,0
61.5,49646,46655,2990.8,0,1763.7,571.43,0.14302,0.071149,0.071875,0
61.6,49896,46849,3046.3,0,1780.6,576.92,0.14465,0.071445,0.073208,0
61.7,50151,47047,3103.6,0,1797.9,582.52,0.14633,0.071747,0.074585,0
61.8,50412,47249,3162.9,0,1815.5,588.24,0.14807,0.072054,0.076011,0
61.9,50679,47454,3224.3,0,1833.5,594.06,0.14985,0.072368,0.077486,0
62,50952,47664,3287.9,0,1851.9,600,0.1517,0.072688,0.079014,0
62.1,51232,47878,3353.7,0,1870.6,606.06,0.15361,0.073014,0.080595,0
62.2,51518,48096,3421.9,0,1889.6,612.24,0.15558,0.073347,0.082234,0
62.3,51812,48319,3492.5,0,1909.1,618.56,0.15762,0.073687,0.083932,0
62.4,52112,48547,3565.8,0,1929,625,0.15973,0.074034,0.085693,0
62.5,52421,48779,3641.8,0,1949.3,631.58,0.16191,0.074388,0.087519,0
62.6,52737,49016,3720.6,0,1970.1,638.3,0.16416,0.07475,0.089414,0
62.7,53061,49258,3802.5,0,1991.2,645.16,0.1665,0.075119,0.09138,0
62.8,53394,49506,3887.4,0,2012.9,652.17,0.16892,0.075497,0.093422,0
62.9,53735,49759,3975.7,0,2035,659.34,0.17143,0.075883,0.095543,0
63,54085,50018,4067.4,0,2057.6,666.67,0.17402,0.076277,0.097747,0
63.1,54445,50282,4162.8,0,2080.7,674.16,0.17672,0.07668,0.10004,0
63.2,54815,50553,4261.9,0,2104.4,681.82,0.17952,0.077093,0.10242,0
63.3,55195,50829,4365.1,0,2128.6,689.66,0.18242,0.077515,0.1049,0
63.4,55585,51113,4472.6,0,2153.3,697.67,0.18543,0.077947,0.10748,0
63.5,55987,51402,4584.5,0,2178.6,705.88,0.18856,0.078389,0.11017,0
63.6,56400,51699,4701.1,0,2204.6,714.29,0.19182,0.078841,0.11298,0
63.7,56826,52003,4822.7,0,2231.1,722.89,0.1952,0.079304,0.1159,0
63.8,57264,52314,4949.5,0,2258.4,731.71,0.19872,0.079779,0.11895,0
63.9,57715,52633,5081.8,0,2286.2,740.74,0.20239,0.080265,0.12213,0
64,58180,52960,5220,0,2314.8,750,0.20621,0.080764,0.12545,0
64.1,58660,53295,5364.4,0,2344.1,759.49,0.21019,0.081275,0.12892,0
64.2,59154,53639,5515.3,0,2374.2,769.23,0.21434,0.081799,0.13254,0
64.3,59665,53992,5673.1,0,2405,779.22,0.21867,0.082337,0.13634,0
64.4,60192,54354,5838.3,0,2436.6,789.47,0.22319,0.082889,0.1403,0
64.5,60737,54725,6011.2,0,2469.1,800,0.22792,0.083456,0.14446,0
64.6,61299,55107,6192.5,0,2502.5,810.81,0.23285,0.084038,0.14882,0
64.7,61882,55499,6382.5,0,2536.8,821.92,0.23802,0.084636,0.15338,0
64.8,62484,55902,6581.8,0,2572,833.33,0.24342,0.085251,0.15817,0
64.9,63108,56317,6791,0,2608.2,845.07,0.24908,0.085883,0.1632,0
65,63754,56743,7010.9,0,2645.5,857.14,0.25502,0.086533,0.16848,0
