SAT_F,TotalPower_BTU_h,CoolingPower_BTU_h,FanPower_BTU_h,Reheat_BTU_h,Zone1ActualFlow_CFM,Zone2ActualFlow_CFM,TotalCost,CoolingCost,FanCost,ReheatCost
45,29678,23455,1038.7,5184,685.87,400,0.46056,0.35769,0.024963,0.077916
45.05,29626,23424,1039.7,5162.4,687.14,400,0.45979,0.35721,0.024987,0.077591
45.1,29574,23392,1040.7,5140.8,688.42,400,0.45901,0.35673,0.025011,0.077266
45.15,29522,23361,1041.7,5119.2,689.7,400,0.45823,0.35626,0.025035,0.076942
45.2,29470,23330,1042.7,5097.6,690.99,400,0.45745,0.35578,0.025059,0.076617
45.25,29418,23298,1043.7,5076,692.28,400,0.45668,0.3553,0.025083,0.076292
45.3,29366,23267,1044.8,5054.4,693.58,400,0.4559,0.35482,0.025108,0.075968
45.35,29314,23236,1045.8,5032.8,694.88,400,0.45512,0.35434,0.025132,0.075643
45.4,29262,23204,1046.8,5011.2,696.18,400,0.45434,0.35386,0.025157,0.075318
45.45,29210,23173,1047.9,4989.6,697.5,400,0.45356,0.35338,0.025182,0.074994
45.5,29158,23141,1048.9,4968,698.81,400,0.45278,0.3529,0.025207,0.074669
45.55,29106,23109,1049.9,4946.4,700.13,400,0.45199,0.35242,0.025232,0.074344
45.6,29054,23078,1051,4924.8,701.46,400,0.45121,0.35194,0.025257,0.07402
45.65,29001,23046,1052,4903.2,702.79,400,0.45043,0.35145,0.025283,0.073695
45.7,28949,23014,1053.1,4881.6,704.13,400,0.44965,0.35097,0.025308,0.07337
45.75,28897,22983,1054.2,4860,705.47,400,0.44887,0.35049,0.025334,0.073046
45.8,28845,22951,1055.3,4838.4,706.81,400,0.44808,0.35,0.02536,0.072721
45.85,28792,22919,1056.3,4816.8,708.17,400,0.4473,0.34952,0.025386,0.072397
45.9,28740,22887,1057.4,4795.2,709.52,400,0.44651,0.34903,0.025412,0.072072
45.95,28687,22855,1058.5,4773.6,710.88,400,0.44573,0.34854,0.025438,0.071747
46,28635,22823,1059.6,4752,712.25,400,0.44494,0.34806,0.025465,0.071423
46.05,28583,22791,1060.7,4730.4,713.62,400,0.44416,0.34757,0.025491,0.071098
46.1,28530,22759,1061.8,4708.8,715,400,0.44337,0.34708,0.025518,0.070773
46.15,28478,22727,1063,4687.2,716.38,400,0.44259,0.34659,0.025545,0.070449
46.2,28425,22695,1064.1,4665.6,717.77,400,0.4418,0.3461,0.025572,0.070124
46.25,28372,22663,1065.2,4644,719.17,400,0.44101,0.34561,0.025599,0.069799
46.3,28320,22631,1066.4,4622.4,720.56,400,0.44022,0.34512,0.025627,0.069475
46.35,28267,22599,1067.5,4600.8,721.97,400,0.43943,0.34463,0.025654,0.06915
46.4,28214,22566,1068.7,4579.2,723.38,400,0.43865,0.34414,0.025682,0.068825
46.45,28162,22534,1069.8,4557.6,724.8,400,0.43786,0.34365,0.02571,0.068501
46.5,28109,22502,1071,4536,726.22,400,0.43707,0.34315,0.025738,0.068176
46.55,28056,22469,1072.2,4514.4,727.64,400,0.43628,0.34266,0.025766,0.067851
46.6,28003,22437,1073.3,4492.8,729.08,400,0.43549,0.34216,0.025794,0.067527
46.65,27950,22405,1074.5,4471.2,730.51,400,0.43469,0.34167,0.025823,0.067202
46.7,27897,22372,1075.7,4449.6,731.96,400,0.4339,0.34117,0.025851,0.066877
46.75,27844,22339,1076.9,4428,733.41,400,0.43311,0.34068,0.02588,0.066553
46.8,27791,22307,1078.1,4406.4,734.86,400,0.43232,0.34018,0.025909,0.066228
46.85,27738,22274,1079.3,4384.8,736.32,400,0.43152,0.33968,0.025938,0.065904
46.9,27685,22242,1080.6,4363.2,737.79,400,0.43073,0.33918,0.025968,0.065579
46.95,27632,22209,1081.8,4341.6,739.26,400,0.42994,0.33868,0.025997,0.065254
47,27579,22176,1083,4320,740.74,400,0.42914,0.33818,0.026027,0.06493
47.05,27526,22143,1084.3,4298.4,742.23,400,0.42835,0.33768,0.026057,0.064605
47.1,27473,22110,1085.5,4276.8,743.72,400,0.42755,0.33718,0.026087,0.06428
47.15,27419,22077,1086.8,4255.2,745.21,400,0.42675,0.33668,0.026117,0.063956
47.2,27366,22044,1088,4233.6,746.71,400,0.42596,0.33618,0.026148,0.063631
47.25,27313,22011,1089.3,4212,748.22,400,0.42516,0.33567,0.026178,0.063306
47.3,27259,21978,1090.6,4190.4,749.74,400,0.42436,0.33517,0.026209,0.062982
47.35,27206,21945,1091.9,4168.8,751.26,400,0.42356,0.33467,0.02624,0.062657
47.4,27153,21912,1093.2,4147.2,752.79,400,0.42276,0.33416,0.026271,0.062332
47.45,27099,21879,1094.5,4125.6,754.32,400,0.42196,0.33365,0.026303,0.062008
47.5,27046,21846,1095.8,4104,755.86,400,0.42116,0.33315,0.026334,0.061683
47.55,26992,21812,1097.1,4082.4,757.4,400,0.42036,0.33264,0.026366,0.061358
47.6,26938,21779,1098.5,4060.8,758.96,400,0.41956,0.33213,0.026398,0.061034
47.65,26885,21746,1099.8,4039.2,760.51,400,0.41876,0.33162,0.02643,0.060709
47.7,26831,21712,1101.1,4017.6,762.08,400,0.41796,0.33111,0.026462,0.060385
47.75,26777,21679,1102.5,3996,763.65,400,0.41716,0.3306,0.026495,0.06006
47.8,26724,21645,1103.9,3974.4,765.23,400,0.41635,0.33009,0.026528,0.059735
47.85,26670,21612,1105.2,3952.8,766.81,400,0.41555,0.32958,0.026561,0.059411
47.9,26616,21578,1106.6,3931.2,768.4,400,0.41475,0.32907,0.026594,0.059086
47.95,26562,21544,1108,3909.6,770,400,0.41394,0.32855,0.026627,0.058761
48,26508,21511,1109.4,3888,771.6,400,0.41313,0.32804,0.026661,0.058437
48.05,26454,21477,1110.8,3866.4,773.22,400,0.41233,0.32752,0.026694,0.058112
48.1,26400,21443,1112.2,3844.8,774.83,400,0.41152,0.32701,0.026728,0.057787
48.15,26346,21409,1113.6,3823.2,776.46,400,0.41072,0.32649,0.026763,0.057463
48.2,26292,21375,1115.1,3801.6,778.09,400,0.40991,0.32597,0.026797,0.057138
48.25,26238,21341,1116.5,3780,779.73,400,0.4091,0.32545,0.026832,0.056813
48.3,26184,21307,1117.9,3758.4,781.37,400,0.40829,0.32494,0.026866,0.056489
48.35,26129,21273,1119.4,3736.8,783.02,400,0.40748,0.32442,0.026901,0.056164
48.4,26075,21239,1120.9,3715.2,784.68,400,0.40667,0.32389,0.026937,0.055839
48.45,26021,21205,1122.4,3693.6,786.35,400,0.40586,0.32337,0.026972,0.055515
48.5,25966,21171,1123.8,3672,788.02,400,0.40505,0.32285,0.027008,0.05519
48.55,25912,21136,1125.3,3650.4,789.7,400,0.40424,0.32233,0.027044,0.054866
48.6,25858,21102,1126.8,3628.8,791.39,400,0.40342,0.3218,0.02708,0.054541
48.65,25803,21067,1128.4,3607.2,793.08,400,0.40261,0.32128,0.027117,0.054216
48.7,25749,21033,1129.9,3585.6,794.79,400,0.4018,0.32075,0.027153,0.053892
48.75,25694,20998,1131.4,3564,796.5,400,0.40098,0.32023,0.02719,0.053567
48.8,25639,20964,1133,3542.4,798.21,400,0.40017,0.3197,0.027227,0.053242
48.85,25585,20929,1134.5,3520.8,799.94,400,0.39935,0.31917,0.027265,0.052918
48.9,25530,20895,1136.1,3499.2,801.67,400,0.39854,0.31864,0.027302,0.052593
48.95,25475,20860,1137.7,3477.6,803.41,400,0.39772,0.31811,0.02734,0.052268
49,25420,20825,1139.2,3456,805.15,400,0.3969,0.31758,0.027378,0.051944
49.05,25365,20790,1140.8,3434.4,806.91,400,0.39609,0.31705,0.027417,0.051619
49.1,25311,20755,1142.4,3412.8,808.67,400,0.39527,0.31652,0.027455,0.051294
49.15,25256,20720,1144.1,3391.2,810.44,400,0.39445,0.31598,0.027494,0.05097
49.2,25201,20685,1145.7,3369.6,812.22,400,0.39363,0.31545,0.027533,0.050645
49.25,25145,20650,1147.3,3348,814,400,0.39281,0.31491,0.027573,0.05032
49.3,25090,20615,1149,3326.4,815.79,400,0.39199,0.31438,0.027612,0.049996
49.35,25035,20580,1150.6,3304.8,817.59,400,0.39116,0.31384,0.027652,0.049671
49.4,24980,20545,1152.3,3283.2,819.4,400,0.39034,0.3133,0.027692,0.049346
49.45,24925,20509,1154,3261.6,821.22,400,0.38952,0.31276,0.027733,0.049022
49.5,24869,20474,1155.7,3240,823.05,400,0.3887,0.31223,0.027773,0.048697
49.55,24814,20438,1157.4,3218.4,824.88,400,0.38787,0.31168,0.027814,0.048373
49.6,24759,20403,1159.1,3196.8,826.72,400,0.38705,0.31114,0.027856,0.048048
49.65,24703,20367,1160.8,3175.2,828.57,400,0.38622,0.3106,0.027897,0.047723
49.7,24648,20332,1162.6,3153.6,830.43,400,0.38539,0.31006,0.027939,0.047399
49.75,24592,20296,1164.3,3132,832.29,400,0.38457,0.30951,0.027981,0.047074
49.8,24537,20260,1166.1,3110.4,834.17,400,0.38374,0.30897,0.028023,0.046749
49.85,24481,20224,1167.9,3088.8,836.05,400,0.38291,0.30842,0.028066,0.046425
49.9,24425,20188,1169.7,3067.2,837.94,400,0.38208,0.30787,0.028109,0.0461
49.95,24369,20152,1171.5,3045.6,839.84,400,0.38125,0.30732,0.028152,0.045775
50,24314,20116,1173.3,3024,841.75,400,0.38042,0.30677,0.028196,0.045451
50.05,24258,20080,1175.1,3002.4,843.67,400,0.37959,0.30622,0.02824,0.045126
50.1,24202,20044,1176.9,2980.8,845.59,400,0.37876,0.30567,0.028284,0.044801
50.15,24146,20008,1178.8,2959.2,847.53,400,0.37793,0.30512,0.028328,0.044477
50.2,24090,19972,1180.6,2937.6,849.47,400,0.37709,0.30457,0.028373,0.044152
50.25,24034,19935,1182.5,2916,851.43,400,0.37626,0.30401,0.028418,0.043827
50.3,23978,19899,1184.4,2894.4,853.39,400,0.37542,0.30346,0.028464,0.043503
50.35,23921,19862,1186.3,2872.8,855.36,400,0.37459,0.3029,0.028509,0.043178
50.4,23865,19826,1188.2,2851.2,857.34,400,0.37375,0.30234,0.028555,0.042854
50.45,23809,19789,1190.2,2829.6,859.33,400,0.37291,0.30178,0.028602,0.042529
50.5,23752,19752,1192.1,2808,861.33,400,0.37208,0.30122,0.028648,0.042204
50.55,23696,19716,1194.1,2786.4,863.33,400,0.37124,0.30066,0.028695,0.04188
50.6,23640,19679,1196,2764.8,865.35,400,0.3704,0.3001,0.028743,0.041555
50.65,23583,19642,1198,2743.2,867.38,400,0.36956,0.29954,0.02879,0.04123
50.7,23526,19605,1200,2721.6,869.41,400,0.36872,0.29897,0.028838,0.040906
50.75,23470,19568,1202,2700,871.46,400,0.36788,0.29841,0.028887,0.040581
50.8,23413,19531,1204.1,2678.4,873.52,400,0.36703,0.29784,0.028936,0.040256
50.85,23356,19493,1206.1,2656.8,875.58,400,0.36619,0.29727,0.028985,0.039932
50.9,23299,19456,1208.1,2635.2,877.65,400,0.36535,0.29671,0.029034,0.039607
50.95,23243,19419,1210.2,2613.6,879.74,400,0.3645,0.29614,0.029084,0.039282
51,23186,19381,1212.3,2592,881.83,400,0.36366,0.29557,0.029134,0.038958
51.05,23129,19344,1214.4,2570.4,883.94,400,0.36281,0.29499,0.029184,0.038633
51.1,23072,19306,1216.5,2548.8,886.05,400,0.36196,0.29442,0.029235,0.038308
51.15,23014,19269,1218.7,2527.2,888.18,400,0.36112,0.29385,0.029286,0.037984
51.2,22957,19231,1220.8,2505.6,890.31,400,0.36027,0.29327,0.029338,0.037659
51.25,22900,19193,1223,2484,892.46,400,0.35942,0.29269,0.02939,0.037335
51.3,22843,19155,1225.1,2462.4,894.61,400,0.35857,0.29212,0.029442,0.03701
51.35,22785,19117,1227.3,2440.8,896.78,400,0.35772,0.29154,0.029495,0.036685
51.4,22728,19079,1229.5,2419.2,898.96,400,0.35686,0.29096,0.029548,0.036361
51.45,22670,19041,1231.8,2397.6,901.14,400,0.35601,0.29037,0.029602,0.036036
51.5,22613,19003,1234,2376,903.34,400,0.35516,0.28979,0.029656,0.035711
51.55,22555,18964,1236.3,2354.4,905.55,400,0.3543,0.28921,0.02971,0.035387
51.6,22497,18926,1238.6,2332.8,907.77,400,0.35345,0.28862,0.029765,0.035062
51.65,22440,18888,1240.9,2311.2,910,400,0.35259,0.28804,0.02982,0.034737
51.7,22382,18849,1243.2,2289.6,912.24,400,0.35174,0.28745,0.029876,0.034413
51.75,22324,18810,1245.5,2268,914.49,400,0.35088,0.28686,0.029931,0.034088
51.8,22266,18772,1247.8,2246.4,916.76,400,0.35002,0.28627,0.029988,0.033763
51.85,22208,18733,1250.2,2224.8,919.03,400,0.34916,0.28568,0.030045,0.033439
51.9,22150,18694,1252.6,2203.2,921.32,400,0.3483,0.28508,0.030102,0.033114
51.95,22092,18655,1255,2181.6,923.62,400,0.34744,0.28449,0.03016,0.032789
52,22033,18616,1257.4,2160,925.93,400,0.34658,0.28389,0.030218,0.032465
52.05,21975,18577,1259.8,2138.4,928.25,400,0.34571,0.2833,0.030276,0.03214
52.1,21917,18538,1262.3,2116.8,930.58,400,0.34485,0.2827,0.030335,0.031816
52.15,21858,18498,1264.8,2095.2,932.92,400,0.34398,0.2821,0.030395,0.031491
52.2,21800,18459,1267.3,2073.6,935.28,400,0.34312,0.2815,0.030455,0.031166
52.25,21741,18419,1269.8,2052,937.65,400,0.34225,0.2809,0.030515,0.030842
52.3,21683,18380,1272.3,2030.4,940.03,400,0.34138,0.28029,0.030576,0.030517
52.35,21624,18340,1274.9,2008.8,942.42,400,0.34052,0.27969,0.030637,0.030192
52.4,21565,18300,1277.4,1987.2,944.82,400,0.33965,0.27908,0.030699,0.029868
52.45,21506,18260,1280,1965.6,947.24,400,0.33878,0.27847,0.030762,0.029543
52.5,21447,18221,1282.6,1944,949.67,400,0.33791,0.27786,0.030824,0.029218
52.55,21388,18180,1285.3,1922.4,952.11,400,0.33703,0.27725,0.030888,0.028894
52.6,21329,18140,1287.9,1900.8,954.56,400,0.33616,0.27664,0.030951,0.028569
52.65,21270,18100,1290.6,1879.2,957.03,400,0.33529,0.27603,0.031016,0.028244
52.7,21211,18060,1293.3,1857.6,959.51,400,0.33441,0.27541,0.03108,0.02792
52.75,21151,18019,1296,1836,962,400,0.33353,0.27479,0.031146,0.027595
52.8,21092,17979,1298.8,1814.4,964.51,400,0.33266,0.27418,0.031212,0.02727
52.85,21032,17938,1301.5,1792.8,967.02,400,0.33178,0.27356,0.031278,0.026946
52.9,20973,17897,1304.3,1771.2,969.56,400,0.3309,0.27293,0.031345,0.026621
52.95,20913,17857,1307.1,1749.6,972.1,400,0.33002,0.27231,0.031412,0.026296
53,20854,17816,1309.9,1728,974.66,400,0.32914,0.27169,0.03148,0.025972
53.05,20794,17775,1312.8,1706.4,977.23,400,0.32826,0.27106,0.031549,0.025647
53.1,20734,17733,1315.7,1684.8,979.82,400,0.32737,0.27043,0.031618,0.025323
53.15,20674,17692,1318.6,1663.2,982.41,400,0.32649,0.26981,0.031688,0.024998
53.2,20614,17651,1321.5,1641.6,985.03,400,0.32561,0.26917,0.031758,0.024673
53.25,20554,17609,1324.4,1620,987.65,400,0.32472,0.26854,0.031829,0.024349
53.3,20494,17568,1327.4,1598.4,990.3,400,0.32383,0.26791,0.0319,0.024024
53.35,20433,17526,1330.4,1576.8,992.95,400,0.32294,0.26727,0.031972,0.023699
53.4,20373,17484,1333.4,1555.2,995.62,400,0.32205,0.26664,0.032044,0.023375
53.45,20312,17442,1336.5,1533.6,998.3,400,0.32116,0.266,0.032118,0.02305
53.5,20252,17400,1339.5,1512,1001,400,0.32027,0.26536,0.032191,0.022725
53.55,20191,17358,1342.6,1490.4,1003.7,400,0.31938,0.26471,0.032266,0.022401
53.6,20131,17316,1345.7,1468.8,1006.4,400,0.31849,0.26407,0.032341,0.022076
53.65,20070,17274,1348.9,1447.2,1009.2,400,0.31759,0.26343,0.032416,0.021751
53.7,20009,17231,1352.1,1425.6,1011.9,400,0.3167,0.26278,0.032493,0.021427
53.75,19948,17189,1355.3,1404,1014.7,400,0.3158,0.26213,0.03257,0.021102
53.8,19887,17146,1358.5,1382.4,1017.5,400,0.3149,0.26148,0.032647,0.020777
53.85,19826,17103,1361.7,1360.8,1020.3,400,0.314,0.26083,0.032725,0.020453
53.9,19765,17060,1365,1339.2,1023.1,400,0.3131,0.26017,0.032804,0.020128
53.95,19703,17017,1368.3,1317.6,1026,400,0.3122,0.25951,0.032884,0.019804
54,19642,16974,1371.7,1296,1028.8,400,0.3113,0.25886,0.032964,0.019479
54.05,19580,16931,1375,1274.4,1031.7,400,0.3104,0.2582,0.033045,0.019154
54.1,19519,16888,1378.4,1252.8,1034.6,400,0.30949,0.25754,0.033127,0.01883
54.15,19457,16844,1381.9,1231.2,1037.5,400,0.30859,0.25687,0.033209,0.018505
54.2,19395,16800,1385.3,1209.6,1040.4,400,0.30768,0.25621,0.033292,0.01818
54.25,19333,16757,1388.8,1188,1043.3,400,0.30677,0.25554,0.033376,0.017856
54.3,19272,16713,1392.3,1166.4,1046.2,400,0.30586,0.25487,0.03346,0.017531
54.35,19209,16669,1395.9,1144.8,1049.2,400,0.30495,0.2542,0.033545,0.017206
54.4,19147,16625,1399.5,1123.2,1052.2,400,0.30404,0.25353,0.033631,0.016882
54.45,19085,16580,1403.1,1101.6,1055.2,400,0.30313,0.25285,0.033718,0.016557
54.5,19023,16536,1406.7,1080,1058.2,400,0.30221,0.25217,0.033806,0.016232
54.55,18960,16491,1410.4,1058.4,1061.2,400,0.3013,0.2515,0.033894,0.015908
54.6,18898,16447,1414.1,1036.8,1064.3,400,0.30038,0.25081,0.033983,0.015583
54.65,18835,16402,1417.8,1015.2,1067.3,400,0.29946,0.25013,0.034073,0.015258
54.7,18772,16357,1421.6,993.6,1070.4,400,0.29854,0.24945,0.034164,0.014934
54.75,18709,16312,1425.4,972,1073.5,400,0.29762,0.24876,0.034255,0.014609
54.8,18647,16267,1429.2,950.4,1076.7,400,0.2967,0.24807,0.034347,0.014285
54.85,18583,16222,1433.1,928.8,1079.8,400,0.29578,0.24738,0.034441,0.01396
54.9,18520,16176,1437,907.2,1083,400,0.29485,0.24668,0.034535,0.013635
54.95,18457,16130,1441,885.6,1086.1,400,0.29393,0.24599,0.034629,0.013311
55,18394,16085,1445,864,1089.3,400,0.293,0.24529,0.034725,0.012986
55.05,18330,16039,1449,842.4,1092.5,400,0.29207,0.24459,0.034822,0.012661
55.1,18267,15993,1453,820.8,1095.8,400,0.29115,0.24389,0.034919,0.012337
55.15,18203,15947,1457.1,799.2,1099,400,0.29022,0.24319,0.035017,0.012012
55.2,18139,15900,1461.3,777.6,1102.3,400,0.28928,0.24248,0.035117,0.011687
55.25,18075,15854,1465.4,756,1105.6,400,0.28835,0.24177,0.035217,0.011363
55.3,18011,15807,1469.6,734.4,1108.9,400,0.28742,0.24106,0.035318,0.011038
55.35,17947,15760,1473.9,712.8,1112.2,400,0.28648,0.24035,0.03542,0.010713
55.4,17883,15713,1478.2,691.2,1115.6,400,0.28554,0.23963,0.035523,0.010389
55.45,17818,15666,1482.5,669.6,1118.9,400,0.2846,0.23891,0.035627,0.010064
55.5,17754,15619,1486.9,648,1122.3,400,0.28366,0.23819,0.035732,0.0097394
55.55,17689,15572,1491.3,626.4,1125.7,400,0.28272,0.23747,0.035838,0.0094148
55.6,17625,15524,1495.7,604.8,1129.2,400,0.28178,0.23674,0.035945,0.0090901
55.65,17560,15477,1500.2,583.2,1132.6,400,0.28084,0.23602,0.036053,0.0087655
55.7,17495,15429,1504.8,561.6,1136.1,400,0.27989,0.23529,0.036162,0.0084408
55.75,17430,15381,1509.3,540,1139.6,400,0.27894,0.23455,0.036272,0.0081162
55.8,17365,15332,1514,518.4,1143.1,400,0.27799,0.23382,0.036383,0.0077916
55.85,17300,15284,1518.6,496.8,1146.7,400,0.27704,0.23308,0.036495,0.0074669
55.9,17234,15236,1523.3,475.2,1150.2,400,0.27609,0.23234,0.036609,0.0071423
55.95,17169,15187,1528.1,453.6,1153.8,400,0.27514,0.2316,0.036723,0.0068176
56,17103,15138,1532.9,432,1157.4,400,0.27419,0.23085,0.036839,0.006493
56.05,17037,15089,1537.8,410.4,1161,400,0.27323,0.23011,0.036955,0.0061683
56.1,16971,15040,1542.7,388.8,1164.7,400,0.27227,0.22936,0.037073,0.0058437
56.15,16905,14990,1547.6,367.2,1168.4,400,0.27131,0.2286,0.037192,0.005519
56.2,16839,14941,1552.6,345.6,1172.1,400,0.27035,0.22785,0.037312,0.0051944
56.25,16773,14891,1557.7,324,1175.8,400,0.26939,0.22709,0.037433,0.0048697
56.3,16706,14841,1562.8,302.4,1179.5,400,0.26843,0.22633,0.037556,0.0045451
56.35,16640,14791,1567.9,280.8,1183.3,400,0.26746,0.22556,0.03768,0.0042204
56.4,16573,14741,1573.1,259.2,1187.1,400,0.2665,0.2248,0.037805,0.0038958
56.45,16506,14690,1578.4,237.6,1190.9,400,0.26553,0.22403,0.037931,0.0035711
56.5,16439,14640,1583.7,216,1194.7,400,0.26456,0.22326,0.038058,0.0032465
56.55,16372,14589,1589,194.4,1198.6,400,0.26359,0.22248,0.038187,0.0029218
56.6,16305,14538,1594.4,172.8,1202.5,400,0.26262,0.2217,0.038317,0.0025972
56.65,16238,14487,1599.9,151.2,1206.4,400,0.26164,0.22092,0.038449,0.0022725
56.7,16170,14435,1605.4,129.6,1210.4,400,0.26067,0.22014,0.038581,0.0019479
56.75,16103,14384,1611,108,1214.3,400,0.25969,0.21935,0.038716,0.0016232
56.8,16035,14332,1616.7,86.4,1218.3,400,0.25871,0.21856,0.038851,0.0012986
56.85,15967,14280,1622.3,64.8,1222.3,400,0.25773,0.21777,0.038988,0.00097394
56.9,15899,14228,1628.1,43.2,1226.4,400,0.25675,0.21697,0.039126,0.0006493
56.95,15831,14175,1633.9,21.6,1230.5,400,0.25576,0.21617,0.039266,0.00032465
57,15762,14123,1639.8,0,1234.6,400,0.25478,0.21537,0.039407,0
57.05,15729,14081,1647.7,0,1238.7,401.34,0.25434,0.21474,0.039597,0
57.1,15695,14040,1655.6,0,1242.9,402.68,0.25389,0.21411,0.039788,0
57.15,15662,13998,1663.7,0,1247,404.04,0.25345,0.21347,0.039981,0
57.2,15628,13956,1671.8,0,1251.3,405.41,0.253,0.21282,0.040177,0
57.25,15593,13913,1680.1,0,1255.5,406.78,0.25255,0.21218,0.040375,0
57.3,15559,13870,1688.4,0,1259.8,408.16,0.2521,0.21152,0.040576,0
57.35,15524,13827,1696.9,0,1264.1,409.56,0.25165,0.21087,0.040779,0
57.4,15490,13784,1705.4,0,1268.4,410.96,0.25119,0.21021,0.040984,0
57.45,15455,13740,1714.1,0,1272.8,412.37,0.25073,0.20954,0.041192,0
57.5,15419,13697,1722.8,0,1277.1,413.79,0.25028,0.20887,0.041403,0
57.55,15384,13652,1731.7,0,1281.6,415.22,0.24981,0.2082,0.041616,0
57.6,15348,13608,1740.7,0,1286,416.67,0.24935,0.20752,0.041831,0
57.65,15313,13563,1749.7,0,1290.5,418.12,0.24888,0.20683,0.042049,0
57.7,15277,13518,1758.9,0,1295,419.58,0.24842,0.20615,0.04227,0
57.75,15241,13472,1768.2,0,1299.5,421.05,0.24795,0.20545,0.042494,0
57.8,15204,13426,1777.7,0,1304.1,422.54,0.24747,0.20475,0.04272,0
57.85,15168,13380,1787.2,0,1308.7,424.03,0.247,0.20405,0.042949,0
57.9,15131,13334,1796.8,0,1313.4,425.53,0.24652,0.20334,0.043181,0
57.95,15094,13287,1806.6,0,1318,427.05,0.24604,0.20263,0.043416,0
58,15057,13240,1816.5,0,1322.8,428.57,0.24556,0.20191,0.043654,0
58.05,15019,13193,1826.5,0,1327.5,430.11,0.24508,0.20119,0.043895,0
58.1,14981,13145,1836.7,0,1332.3,431.65,0.2446,0.20046,0.044139,0
58.15,14944,13097,1847,0,1337.1,433.21,0.24411,0.19972,0.044386,0
58.2,14905,13048,1857.4,0,1341.9,434.78,0.24362,0.19898,0.044636,0
58.25,14867,12999,1867.9,0,1346.8,436.36,0.24313,0.19824,0.044889,0
58.3,14829,12950,1878.6,0,1351.7,437.96,0.24263,0.19749,0.045146,0
58.35,14790,12901,1889.4,0,1356.7,439.56,0.24214,0.19673,0.045406,0
58.4,14751,12851,1900.3,0,1361.7,441.18,0.24164,0.19597,0.045669,0
58.45,14712,12800,1911.4,0,1366.7,442.8,0.24114,0.1952,0.045935,0
58.5,14672,12750,1922.7,0,1371.7,444.44,0.24064,0.19443,0.046206,0
58.55,14633,12699,1934.1,0,1376.8,446.1,0.24013,0.19365,0.046479,0
58.6,14593,12647,1945.6,0,1382,447.76,0.23963,0.19287,0.046756,0
58.65,14553,12595,1957.3,0,1387.2,449.44,0.23912,0.19208,0.047037,0
58.7,14512,12543,1969.1,0,1392.4,451.13,0.2386,0.19128,0.047322,0
58.75,14472,12491,1981.1,0,1397.6,452.83,0.23809,0.19048,0.04761,0
58.8,14431,12438,1993.3,0,1402.9,454.55,0.23758,0.18967,0.047902,0
58.85,14390,12384,2005.6,0,1408.3,456.27,0.23706,0.18886,0.048198,0
58.9,14348,12330,2018.1,0,1413.6,458.02,0.23654,0.18804,0.048498,0
58.95,14307,12276,2030.7,0,1419,459.77,0.23601,0.18721,0.048802,0
59,14265,12222,2043.6,0,1424.5,461.54,0.23549,0.18638,0.04911,0
59.05,14223,12166,2056.5,0,1430,463.32,0.23496,0.18554,0.049423,0
59.1,14181,12111,2069.7,0,1435.5,465.12,0.23443,0.18469,0.049739,0
59.15,14138,12055,2083.1,0,1441.1,466.93,0.2339,0.18384,0.05006,0
59.2,14095,11999,2096.6,0,1446.8,468.75,0.23337,0.18298,0.050385,0
59.25,14052,11942,2110.3,0,1452.4,470.59,0.23283,0.18211,0.050715,0
59.3,14009,11885,2124.2,0,1458.2,472.44,0.23229,0.18124,0.051049,0
59.35,13965,11827,2138.3,0,1463.9,474.31,0.23175,0.18036,0.051388,0
59.4,13922,11769,2152.6,0,1469.7,476.19,0.23121,0.17948,0.051732,0
59.45,13877,11710,2167.1,0,1475.6,478.09,0.23066,0.17858,0.052081,0
59.5,13833,11651,2181.9,0,1481.5,480,0.23011,0.17768,0.052434,0
59.55,13788,11592,2196.8,0,1487.4,481.93,0.22956,0.17677,0.052792,0
59.6,13743,11532,2211.9,0,1493.4,483.87,0.22901,0.17586,0.053156,0
59.65,13698,11471,2227.2,0,1499.5,485.83,0.22846,0.17493,0.053524,0
59.7,13653,11410,2242.8,0,1505.6,487.8,0.2279,0.174,0.053898,0
59.75,13607,11349,2258.6,0,1511.7,489.8,0.22734,0.17307,0.054277,0
59.8,13561,11287,2274.6,0,1517.9,491.8,0.22678,0.17212,0.054662,0
59.85,13515,11224,2290.8,0,1524.2,493.83,0.22622,0.17117,0.055052,0
59.9,13468,11161,2307.3,0,1530.5,495.87,0.22565,0.17021,0.055448,0
59.95,13421,11097,2324,0,1536.8,497.93,0.22509,0.16924,0.05585,0
60,13374,11033,2341,0,1543.2,500,0.22452,0.16826,0.056257,0
60.05,13327,10969,2358.2,0,1549.7,502.09,0.22394,0.16727,0.056671,0
60.1,13279,10904,2375.6,0,1556.2,504.2,0.22337,0.16628,0.05709,0
60.15,13231,10838,2393.3,0,1562.7,506.33,0.22279,0.16528,0.057516,0
60.2,13183,10772,2411.3,0,1569.4,508.47,0.22221,0.16427,0.057949,0
60.25,13134,10705,2429.6,0,1576,510.64,0.22163,0.16325,0.058387,0
60.3,13085,10637,2448.1,0,1582.8,512.82,0.22105,0.16222,0.058832,0
60.35,13036,10569,2466.9,0,1589.6,515.02,0.22047,0.16118,0.059284,0
60.4,12987,10501,2486,0,1596.4,517.24,0.21988,0.16014,0.059743,0
60.45,12937,10432,2505.4,0,1603.3,519.48,0.21929,0.15908,0.060209,0
60.5,12887,10362,2525.1,0,1610.3,521.74,0.2187,0.15802,0.060682,0
60.55,12836,10291,2545,0,1617.3,524.02,0.2181,0.15694,0.061162,0
60.6,12786,10220,2565.3,0,1624.4,526.32,0.21751,0.15586,0.061649,0
60.65,12735,10149,2585.9,0,1631.6,528.63,0.21691,0.15477,0.062144,0
60.7,12683,10076,2606.8,0,1638.8,530.97,0.21631,0.15367,0.062647,0
60.75,12632,10004,2628.1,0,1646.1,533.33,0.21571,0.15255,0.063158,0
60.8,12580,9930,2649.7,0,1653.4,535.71,0.21511,0.15143,0.063676,0
60.85,12527,9855.8,2671.6,0,1660.9,538.12,0.2145,0.1503,0.064203,0
60.9,12475,9780.9,2693.8,0,1668.3,540.54,0.2139,0.14916,0.064738,0
60.95,12422,9705.3,2716.5,0,1675.9,542.99,0.21329,0.14801,0.065281,0
61,12369,9629.1,2739.4,0,1683.5,545.45,0.21268,0.14684,0.065834,0
61.05,12315,9552.1,2762.8,0,1691.2,547.95,0.21207,0.14567,0.066395,0
61.1,12261,9474.5,2786.5,0,1698.9,550.46,0.21145,0.14449,0.066965,0
61.15,12207,9396.1,2810.6,0,1706.8,553,0.21084,0.14329,0.067544,0
61.2,12152,9317,2835.1,0,1714.7,555.56,0.21022,0.14208,0.068133,0
61.25,12097,9237.2,2860,0,1722.7,558.14,0.2096,0.14087,0.068732,0
61.3,12042,9156.6,2885.3,0,1730.7,560.75,0.20898,0.13964,0.06934,0
61.35,11986,9075.3,2911.1,0,1738.8,563.38,0.20836,0.1384,0.069958,0
61.4,11930,8993.2,2937.2,0,1747,566.04,0.20773,0.13715,0.070587,0
61.45,11874,8910.3,2963.8,0,1755.3,568.72,0.20711,0.13588,0.071226,0
61.5,11818,8826.7,2990.8,0,1763.7,571.43,0.20648,0.13461,0.071875,0
61.55,11761,8742.2,3018.3,0,1772.1,574.16,0.20585,0.13332,0.072536,0
61.6,11703,8656.9,3046.3,0,1780.6,576.92,0.20523,0.13202,0.073208,0
61.65,11646,8570.8,3074.7,0,1789.2,579.71,0.2046,0.13071,0.073891,0
61.7,11587,8483.9,3103.6,0,1797.9,582.52,0.20396,0.12938,0.074585,0
61.75,11529,8396.1,3133,0,1806.7,585.37,0.20333,0.12804,0.075292,0
61.8,11470,8307.5,3162.9,0,1815.5,588.24,0.2027,0.12669,0.076011,0
61.85,11411,8217.9,3193.4,0,1824.5,591.13,0.20207,0.12532,0.076742,0
61.9,11352,8127.5,3224.3,0,1833.5,594.06,0.20143,0.12394,0.077486,0
61.95,11292,8036.2,3255.8,0,1842.6,597.01,0.2008,0.12255,0.078243,0
62,11232,7944,3287.9,0,1851.9,600,0.20016,0.12115,0.079014,0
62.05,11171,7850.9,3320.5,0,1861.2,603.02,0.19952,0.11973,0.079798,0
62.1,11110,7756.8,3353.7,0,1870.6,606.06,0.19889,0.11829,0.080595,0
62.15,11049,7661.7,3387.5,0,1880.1,609.14,0.19825,0.11684,0.081407,0
62.2,10988,7565.7,3421.9,0,1889.6,612.24,0.19761,0.11538,0.082234,0
62.25,10926,7468.7,3456.9,0,1899.3,615.38,0.19697,0.1139,0.083076,0
62.3,10863,7370.7,3492.5,0,1909.1,618.56,0.19634,0.1124,0.083932,0
62.35,10801,7271.7,3528.8,0,1919,621.76,0.1957,0.11089,0.084805,0
62.4,10737,7171.7,3565.8,0,1929,625,0.19506,0.10937,0.085693,0
62.45,10674,7070.6,3603.5,0,1939.1,628.27,0.19442,0.10783,0.086598,0
62.5,10610,6968.4,3641.8,0,1949.3,631.58,0.19379,0.10627,0.087519,0
62.55,10546,6865.2,3680.8,0,1959.6,634.92,0.19315,0.10469,0.088457,0
62.6,10481,6760.9,3720.6,0,1970.1,638.3,0.19252,0.1031,0.089414,0
62.65,10417,6655.4,3761.2,0,1980.6,641.71,0.19188,0.10149,0.090388,0
62.7,10351,6548.8,3802.5,0,1991.2,645.16,0.19125,0.099869,0.09138,0
62.75,10286,6441.1,3844.5,0,2002,648.65,0.19062,0.098226,0.092391,0
62.8,10220,6332.2,3887.4,0,2012.9,652.17,0.18999,0.096566,0.093422,0
62.85,10153,6222.1,3931.1,0,2023.9,655.74,0.18936,0.094887,0.094472,0
62.9,10086,6110.8,3975.7,0,2035,659.34,0.18873,0.093189,0.095543,0
62.95,10019,5998.2,4021.1,0,2046.2,662.98,0.18811,0.091473,0.096634,0
63,9951.8,5884.4,4067.4,0,2057.6,666.67,0.18748,0.089738,0.097747,0
63.05,9884,5769.4,4114.6,0,2069.1,670.39,0.18686,0.087983,0.098882,0
63.1,9815.8,5653,4162.8,0,2080.7,674.16,0.18625,0.086209,0.10004,0
63.15,9747.2,5535.4,4211.9,0,2092.5,677.97,0.18563,0.084414,0.10122,0
63.2,9678.3,5416.4,4261.9,0,2104.4,681.82,0.18502,0.0826,0.10242,0
63.25,9609,5296,4313,0,2116.4,685.71,0.18441,0.080764,0.10365,0
63.3,9539.4,5174.3,4365.1,0,2128.6,689.66,0.18381,0.078907,0.1049,0
63.35,9469.4,5051.1,4418.3,0,2140.9,693.64,0.18321,0.077029,0.10618,0
63.4,9399.1,4926.5,4472.6,0,2153.3,697.67,0.18261,0.075129,0.10748,0
63.45,9328.4,4800.5,4528,0,2165.9,701.75,0.18202,0.073207,0.10882,0
63.5,9257.4,4672.9,4584.5,0,2178.6,705.88,0.18144,0.071262,0.11017,0
63.55,9186.1,4543.9,4642.2,0,2191.5,710.06,0.18086,0.069295,0.11156,0
63.6,9114.4,4413.3,4701.1,0,2204.6,714.29,0.18028,0.067303,0.11298,0
63.65,9042.5,4281.2,4761.3,0,2217.8,718.56,0.17971,0.065288,0.11442,0
63.7,8970.2,4147.5,4822.7,0,2231.1,722.89,0.17915,0.063249,0.1159,0
63.75,8897.5,4012.1,4885.4,0,2244.7,727.27,0.17859,0.061185,0.11741,0
63.8,8824.6,3875.1,4949.5,0,2258.4,731.71,0.17804,0.059096,0.11895,0
63.85,8751.4,3736.4,5015,0,2272.2,736.2,0.1775,0.056981,0.12052,0
63.9,8677.9,3596,5081.8,0,2286.2,740.74,0.17697,0.05484,0.12213,0
63.95,8604.1,3453.9,5150.2,0,2300.4,745.34,0.17644,0.052672,0.12377,0
64,8530,3310,5220,0,2314.8,750,0.17592,0.050478,0.12545,0
64.05,8455.7,3164.3,5291.4,0,2329.4,754.72,0.17542,0.048255,0.12716,0
64.1,8381.1,3016.7,5364.4,0,2344.1,759.49,0.17492,0.046005,0.12892,0
64.15,8306.3,2867.3,5439,0,2359,764.33,0.17443,0.043726,0.13071,0
64.2,8231.2,2715.9,5515.3,0,2374.2,769.23,0.17396,0.041417,0.13254,0
64.25,8155.9,2562.6,5593.3,0,2389.5,774.19,0.1735,0.039079,0.13442,0
64.3,8080.4,2407.3,5673.1,0,2405,779.22,0.17305,0.036711,0.13634,0
64.35,8004.7,2249.9,5754.8,0,2420.7,784.31,0.17261,0.034312,0.1383,0
64.4,7928.8,2090.5,5838.3,0,2436.6,789.47,0.17219,0.031881,0.1403,0
64.45,7852.8,1929,5923.8,0,2452.8,794.7,0.17178,0.029417,0.14236,0
64.5,7776.6,1765.3,6011.2,0,2469.1,800,0.17138,0.026921,0.14446,0
64.55,7700.3,1599.5,6100.8,0,2485.7,805.37,0.17101,0.024392,0.14661,0
64.6,7623.8,1431.4,6192.5,0,2502.5,810.81,0.17064,0.021828,0.14882,0
64.65,7547.3,1261,6286.3,0,2519.5,816.33,0.1703,0.01923,0.15107,0
64.7,7470.7,1088.2,6382.5,0,2536.8,821.92,0.16998,0.016595,0.15338,0
64.75,7394,913.1,6480.9,0,2554.3,827.59,0.16967,0.013925,0.15575,0
64.8,7317.3,735.56,6581.8,0,2572,833.33,0.16939,0.011217,0.15817,0
64.85,7240.7,555.52,6685.1,0,2590,839.16,0.16913,0.0084717,0.16066,0
64.9,7164,372.96,6791,0,2608.2,845.07,0.16889,0.0056876,0.1632,0
64.95,7087.4,187.8,6899.6,0,2626.7,851.06,0.16867,0.002864,0.16581,0
65,7010.9,0,7010.9,0,2645.5,857.14,0.16848,0,0.16848,0
